<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Data Centre PUE Lens</title>
<meta name="description" content="A self-serve trial that turns facility and IT meter readings into PUE per ISO/IEC 30134-2, by hour, day and outdoor temperature, with the overhead in kWh, RWF and CO₂. Prepared by Frutos Kamanzi, CEO &amp; Founder, SAANO AI NETWORKS.">
<meta name="robots" content="noindex, nofollow">
<meta property="og:type" content="website">
<meta property="og:title" content="Data Centre PUE Lens · trial by Frutos">
<meta property="og:description" content="A self-serve trial that turns facility and IT meter readings into PUE per ISO/IEC 30134-2, by hour, day and outdoor temperature, with the overhead in kWh, RWF and CO₂. Prepared by Frutos Kamanzi, CEO &amp; Founder, SAANO AI NETWORKS.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wdth,wght@62..125,100..900&family=JetBrains+Mono:wght@400;500;700&display=swap" rel="stylesheet">
<style>
:root{
  --bg:#0E1512; --panel:#14201B; --panel2:#0B130F; --ink:#E8F0EA; --dim:#8BA596; --line:#27372F;
  --grid:rgba(94,234,212,.07); --accent:#5EEAD4; --accent2:#2DD4BF; --warn:#F2B134; --bad:#FF6B5E; --good:#39D98A;
  --mono:"JetBrains Mono",ui-monospace,Menlo,Consolas,monospace;
  color-scheme:dark;
}
@media (prefers-color-scheme: light){
  :root:not([data-theme="dark"]){
    --bg:#EDF2EE; --panel:#FFFFFF; --panel2:#F3F7F3; --ink:#102018; --dim:#5A6E62; --line:#D3E0D7;
    --grid:rgba(20,80,50,.06); --accent:#0F766E; --accent2:#115E59; --warn:#B5790C; --bad:#C23A2E; --good:#15935A;
    color-scheme:light;
  }
}
:root[data-theme="light"]{
  --bg:#EDF2EE; --panel:#FFFFFF; --panel2:#F3F7F3; --ink:#102018; --dim:#5A6E62; --line:#D3E0D7;
  --grid:rgba(20,80,50,.06); --accent:#0F766E; --accent2:#115E59; --warn:#B5790C; --bad:#C23A2E; --good:#15935A;
  color-scheme:light;
}
*{box-sizing:border-box}
html,body{margin:0}
body{
  background:var(--bg); color:var(--ink);
  font-family:"Archivo",system-ui,-apple-system,"Segoe UI",sans-serif;
  font-size:16px; line-height:1.5; -webkit-font-smoothing:antialiased;
  background-image:linear-gradient(var(--grid) 1px,transparent 1px),linear-gradient(90deg,var(--grid) 1px,transparent 1px);
  background-size:26px 26px;
}
.wrap{max-width:860px; margin:0 auto; padding-inline:16px; padding-block:22px 40px}
.exp{font-family:"Archivo",sans-serif; font-stretch:125%}
.mono{font-family:var(--mono)}

/* Header / title block */
.head{border:1.5px solid var(--ink); background:var(--panel)}
.head-top{display:flex; justify-content:space-between; align-items:flex-start; gap:14px; padding:14px 16px}
.brandline{font-family:var(--mono); font-size:12px; letter-spacing:.14em; text-transform:uppercase; color:var(--accent); margin:0 0 6px}
.title{font-family:"Archivo",sans-serif; font-stretch:125%; font-weight:700; font-size:26px; line-height:1.05; margin:0; letter-spacing:-.01em}
.subtitle{margin:6px 0 0; font-size:14.5px; color:var(--dim); max-width:46ch}
.theme{flex:none; border:1.5px solid var(--line); background:transparent; color:var(--dim); font:inherit; font-size:13px; padding:6px 10px; cursor:pointer; border-radius:8px}
.head-grid{display:grid; grid-template-columns:1fr 1fr; border-top:1.5px solid var(--ink)}
.head-grid>div{padding:9px 16px; min-width:0}
.head-grid>div:first-child{border-right:1px solid var(--line)}
.head-grid dt{font-family:var(--mono); font-size:11px; letter-spacing:.1em; text-transform:uppercase; color:var(--dim)}
.head-grid dd{margin:3px 0 0; font-weight:600; font-size:14.5px}
.inst-field{display:inline-block; min-width:12ch; border:0; border-bottom:1.5px dashed var(--line); background:transparent; color:var(--ink); font:inherit; font-weight:600; font-size:14.5px; padding:0 2px}
.inst-field:focus{outline:0; border-bottom-color:var(--accent)}

/* Intake */
.intake{margin-top:16px; border:1.5px solid var(--line); background:var(--panel); border-radius:0}
.intake-in{padding:16px}
.drop{border:1.6px dashed var(--line); background:var(--panel2); border-radius:12px; padding:20px 16px; text-align:center; transition:border-color .15s,background .15s}
.drop.over{border-color:var(--accent); background:color-mix(in srgb,var(--accent) 8%,var(--panel2))}
.drop h2{font-family:"Archivo",sans-serif; font-stretch:125%; font-size:17px; margin:0 0 4px}
.drop p{margin:0 0 14px; font-size:14px; color:var(--dim)}
.btns{display:flex; flex-wrap:wrap; gap:10px; justify-content:center}
.btn{border:1.5px solid var(--ink); background:var(--ink); color:var(--bg); font:inherit; font-weight:700; font-size:15px; padding:11px 16px; border-radius:10px; cursor:pointer}
.btn.ghost{background:transparent; color:var(--ink)}
.btn:disabled{opacity:.5; cursor:not-allowed}
.hint{margin:12px 2px 0; font-family:var(--mono); font-size:11.5px; color:var(--dim); line-height:1.6}
.runs{display:flex; align-items:center; gap:8px; margin-top:14px; font-family:var(--mono); font-size:12px; color:var(--dim)}
.pip{width:9px; height:9px; border-radius:50%; border:1.5px solid var(--line)}
.pip.used{background:var(--accent); border-color:var(--accent)}

/* Report */
#report[hidden]{display:none}
.report{margin-top:16px; display:flex; flex-direction:column; gap:14px}
.verdict{border:1.5px solid var(--ink); background:var(--panel); padding:16px; border-left:5px solid var(--accent)}
.verdict .vh{font-family:var(--mono); font-size:11px; letter-spacing:.12em; text-transform:uppercase; color:var(--dim); margin:0 0 6px}
.verdict p{margin:0; font-size:16.5px; line-height:1.45}
.verdict b{color:var(--accent)}
.tiles{display:grid; grid-template-columns:repeat(4,1fr); gap:10px}
.tile{border:1.5px solid var(--line); background:var(--panel); padding:12px}
.tile .k{font-family:var(--mono); font-size:10.5px; letter-spacing:.08em; text-transform:uppercase; color:var(--dim)}
.tile .v{font-family:"Archivo",sans-serif; font-stretch:125%; font-weight:700; font-size:25px; line-height:1.1; margin-top:5px; font-variant-numeric:tabular-nums}
.tile .s{font-size:12px; color:var(--dim); margin-top:2px}
.tile .v.warn{color:var(--warn)} .tile .v.bad{color:var(--bad)} .tile .v.good{color:var(--good)}
.card{border:1.5px solid var(--line); background:var(--panel); padding:14px 16px}
.card h3{font-family:"Archivo",sans-serif; font-stretch:125%; font-size:15px; margin:0 0 2px}
.card .cap{font-size:12.5px; color:var(--dim); margin:0 0 12px}
.funnel{display:flex; flex-direction:column; gap:7px}
.frow{display:grid; grid-template-columns:92px 1fr auto; align-items:center; gap:10px}
.frow .fl{font-size:13px; color:var(--dim)}
.fbar{height:26px; background:var(--panel2); border:1px solid var(--line); position:relative; overflow:hidden}
.fbar>span{position:absolute; inset:0 auto 0 0; background:linear-gradient(90deg,var(--accent2),var(--accent)); opacity:.9}
.frow .fv{font-family:var(--mono); font-size:12.5px; font-variant-numeric:tabular-nums; min-width:68px; text-align:right}
.drop-tag{display:inline-block; font-family:var(--mono); font-size:10.5px; color:var(--bad); margin-left:6px}
.net{display:flex; flex-direction:column; gap:9px}
.nrow{display:grid; grid-template-columns:70px 1fr auto; align-items:center; gap:10px}
.nrow .nl{font-size:13.5px; font-weight:600}
.nbar{height:16px; background:var(--panel2); border:1px solid var(--line); position:relative}
.nbar>span{position:absolute; inset:0 auto 0 0; background:var(--accent)}
.nbar>span.low{background:var(--bad)}
.nrow .nv{font-family:var(--mono); font-size:12.5px; min-width:48px; text-align:right}
.hours{display:grid; grid-template-columns:repeat(24,1fr); gap:3px; margin-top:4px}
.hcell{aspect-ratio:1/2.2; border:1px solid var(--line); position:relative}
.hlabels{display:grid; grid-template-columns:repeat(24,1fr); gap:3px; margin-top:5px; font-family:var(--mono); font-size:8.5px; color:var(--dim)}
.hlabels span{text-align:center}
.lat{display:flex; gap:10px}
.lat .lc{flex:1; border:1px solid var(--line); background:var(--panel2); padding:10px; text-align:center}
.lat .lk{font-family:var(--mono); font-size:10.5px; color:var(--dim); text-transform:uppercase}
.lat .lv{font-family:"Archivo",sans-serif; font-stretch:125%; font-weight:700; font-size:20px; margin-top:3px; font-variant-numeric:tabular-nums}
.legend{display:flex; flex-wrap:wrap; gap:12px; margin-top:10px; font-size:12px; color:var(--dim)}
.legend i{display:inline-block; width:11px; height:11px; margin-right:5px; vertical-align:-1px}
.summary{border:1.5px solid var(--ink); background:var(--panel2)}
.summary-h{display:flex; justify-content:space-between; align-items:center; padding:11px 16px; border-bottom:1.5px solid var(--line)}
.summary-h h3{font-family:"Archivo",sans-serif; font-stretch:125%; font-size:14px; margin:0}
.copy{border:1.5px solid var(--line); background:transparent; color:var(--ink); font:inherit; font-size:13px; font-weight:600; padding:6px 12px; border-radius:8px; cursor:pointer}
.copy.done{border-color:var(--accent); color:var(--accent)}
.summary pre{margin:0; padding:16px; font-family:var(--mono); font-size:12.5px; line-height:1.65; white-space:pre-wrap; color:var(--ink)}

/* Gate */
.gate{margin-top:16px; border:1.5px solid var(--accent); background:var(--panel); padding:20px 16px; text-align:center}
.gate h2{font-family:"Archivo",sans-serif; font-stretch:125%; font-size:19px; margin:0 0 6px}
.gate p{margin:0 auto 14px; font-size:14.5px; color:var(--dim); max-width:48ch}
.gate .btn{background:var(--accent); border-color:var(--accent); color:#06140D; text-decoration:none; display:inline-block}

.foot{margin-top:20px; font-family:var(--mono); font-size:11px; color:var(--dim); line-height:1.7}
.err{color:var(--bad); font-family:var(--mono); font-size:12.5px; margin-top:10px}
@media (max-width:560px){
  .tiles{grid-template-columns:repeat(2,1fr)}
  .title{font-size:22px}
  .frow{grid-template-columns:70px 1fr auto}
  .lat{flex-wrap:wrap}
}
button:focus-visible,input:focus-visible,a:focus-visible{outline:3px solid var(--accent); outline-offset:2px}

.drops{display:grid; grid-template-columns:1fr; gap:12px}
.drops.two{grid-template-columns:1fr 1fr}
.fname{margin:10px 0 0; font-family:var(--mono); font-size:12px; color:var(--accent); min-height:1.3em; overflow-wrap:anywhere}
.runrow{display:flex; justify-content:center; gap:10px; margin-top:12px; flex-wrap:wrap}
.assume{display:flex; flex-wrap:wrap; gap:12px; margin-top:14px}
.assume label{font-family:var(--mono); font-size:11.5px; color:var(--dim); display:flex; flex-direction:column; gap:4px}
.assume input{width:140px; border:1.5px solid var(--line); background:var(--panel2); color:var(--ink); font:inherit; font-family:var(--mono); font-size:13px; padding:7px 8px; border-radius:8px}
.bars{display:flex; flex-direction:column; gap:9px}
.brow{display:grid; grid-template-columns:minmax(70px,24%) 1fr auto; align-items:center; gap:10px}
.brow .bl{font-size:13px; color:var(--dim); overflow:hidden; text-overflow:ellipsis; white-space:nowrap}
.brow .bb{height:16px; background:var(--panel2); border:1px solid var(--line); position:relative}
.brow .bb>span{position:absolute; inset:0 auto 0 0; background:var(--accent)}
.brow .bb>span.bad{background:var(--bad)}
.brow .bb>span.warn{background:var(--warn)}
.brow .bb>span.dim{background:var(--dim); opacity:.55}
.brow .bv{font-family:var(--mono); font-size:12.5px; text-align:right; min-width:70px; font-variant-numeric:tabular-nums}
.brow.pair .bb{height:9px}
.brow.pair .bbs{display:flex; flex-direction:column; gap:3px}
.stack{display:flex; height:24px; border:1px solid var(--line); overflow:hidden}
.stack span{display:block; height:100%}
.tbl{width:100%; border-collapse:collapse; font-size:13px}
.tbl th{font-family:var(--mono); font-size:10.5px; letter-spacing:.06em; text-transform:uppercase; color:var(--dim); text-align:left; padding:6px 6px; border-bottom:1.5px solid var(--line)}
.tbl td{padding:8px 6px; border-bottom:1px solid var(--line); font-variant-numeric:tabular-nums; vertical-align:top}
.tbl td.num,.tbl th.num{text-align:right}
.tbl td.flag{color:var(--bad); font-weight:700}
.tbl td.ok{color:var(--good); font-weight:700}
.tblwrap{overflow-x:auto}
.tile .v .u{font-size:.56em; font-weight:600; font-stretch:100%; color:var(--dim); letter-spacing:0}
.note-s{font-size:12px; color:var(--dim); margin:10px 0 0; line-height:1.5}
.why{margin:10px 0 0; font-size:13px; line-height:1.5; max-width:62ch; border-left:3px solid var(--accent); padding:2px 0 2px 10px}
.why-k{font-family:var(--mono); font-size:10.5px; letter-spacing:.1em; text-transform:uppercase; color:var(--accent); margin-right:6px}
.why a{color:var(--dim); white-space:nowrap}
.chip{display:inline-block; font-family:var(--mono); font-size:10.5px; letter-spacing:.04em; padding:2px 7px; border:1px solid var(--line); border-radius:999px; color:var(--dim); white-space:nowrap}
@media (max-width:560px){ .drops.two{grid-template-columns:1fr} .brow{grid-template-columns:minmax(60px,30%) 1fr auto} }

.runs{display:block; line-height:1.65}
.runs b{color:var(--ink); font-weight:700}
.gdot{display:inline-block; width:8px; height:8px; border-radius:50%; background:var(--warn); margin-right:8px; vertical-align:0}
.gdot.ok{background:var(--good)} .gdot.end{background:var(--bad)}
.glink{border:0; background:none; color:var(--accent); font:inherit; font-family:var(--mono); font-size:12px; text-decoration:underline; text-underline-offset:2px; cursor:pointer; padding:0 2px; margin-left:8px; white-space:nowrap}
.unlock{position:relative; margin-top:14px; border:1.5px solid var(--accent); background:var(--panel); padding:16px 16px 14px; text-align:left}
.unlock h3{margin:0 30px 4px 0; font-family:"Archivo",sans-serif; font-stretch:125%; font-size:17px; line-height:1.2}
.unlock p{margin:0; font-size:14px; color:var(--dim); line-height:1.5}
.unlock label{display:block; font-family:var(--mono); font-size:11px; letter-spacing:.1em; text-transform:uppercase; color:var(--dim); margin:12px 0 5px}
.urow{display:flex; gap:8px; flex-wrap:wrap}
.urow input{flex:1 1 220px; min-width:0; border:1.5px solid var(--line); background:var(--panel2); color:var(--ink); font-family:var(--mono); font-size:13px; padding:10px; border-radius:9px}
.urow input:focus{outline:0; border-color:var(--accent)}
.urow .btn{background:var(--accent); border-color:var(--accent); color:var(--bg)}
.unlock .uerr{margin-top:9px; color:var(--bad); font-family:var(--mono); font-size:12.5px}
.unlock .uask{margin-top:12px; font-size:13.5px}
.unlock .uask a{color:var(--accent); font-weight:700}
.uclose{position:absolute; top:6px; right:6px; border:0; background:none; color:var(--dim); font-size:24px; line-height:1; cursor:pointer; padding:4px 9px}
.gate .btn{color:var(--bg)}
.summary-h .acts{display:flex; gap:8px}
@media print{
  :root,:root[data-theme]{--bg:#fff; --panel:#fff; --panel2:#f4f4f4; --ink:#111; --dim:#555; --line:#ccc; color-scheme:light}
  body{background:#fff!important}
  .intake,.gate,.unlock,#theme,.copy,.pdf,.foot{display:none!important}
  .card,.tiles,.verdict,.summary{break-inside:avoid}
}
</style>
</head>
<body>
<main class="wrap">
  <header class="head">
    <div class="head-top">
      <div>
        <p class="brandline">Data centres · Trial</p>
        <h1 class="title">Data Centre PUE Lens</h1>
        <p class="subtitle">See how much energy your data centre spends beyond the IT load, hour by hour and day by day, against your PUE target, in kWh, RWF and CO₂.</p>
        <p class="why"><span class="why-k">Why now</span>A Rwandan internet provider and a Middle Eastern data-centre developer signed an MoU, reported on 3 June 2026, to co-invest in a new Tier III data centre in Rwanda. <a href="https://www.datacenterdynamics.com/en/news/omantels-otech-signs-mou-to-build-data-center-in-rwanda/" target="_blank" rel="noopener">DCD, 3 Jun 2026 ↗</a></p>
      </div>
      <button class="theme" id="theme" type="button" aria-label="Switch light or dark">◐ Theme</button>
    </div>
    <dl class="head-grid">
      <div><dt>Prepared for</dt><dd><input class="inst-field" id="inst" value="your data centre" aria-label="Organisation name" spellcheck="false"></dd></div>
      <div><dt>Prepared by</dt><dd>Frutos Kamanzi · CEO &amp; Founder, SAANO AI NETWORKS</dd></div>
    </dl>
  </header>
  <section class="intake">
    <div class="intake-in">
      <div class="drop" id="drop0"><h2>Drop in meter readings</h2><p>A CSV of interval readings for the whole facility and the IT load, from your BMS, DCIM or energy meters. It is read in your browser and never leaves this page.</p><div class="btns"><button class="btn" id="pick0" type="button">Choose a CSV file</button><button class="btn ghost" id="sample" type="button">Run an illustrative sample</button></div><input id="file0" type="file" accept=".csv,text/csv" hidden></div>
      <p class="hint">Expected columns (any order, matched loosely): <b>time</b>, <b>facility_kwh</b> (all energy the site drew in the interval) and <b>it_kwh</b> (IT load energy, best metered at the UPS output or closer to the servers), or <b>facility_kw</b> and <b>it_kw</b> with the interval read from the timestamps; optional <b>outdoor_temp_c</b> and <b>cooling_kwh</b>. Method: PUE per ISO/IEC 30134-2 = total facility energy / IT equipment energy. CO₂ uses 0.461 kg per kWh, the grid factor used across this toolkit; enter yours to change it.</p>
      <div class="assume"><label>Target PUE<input data-in="target" type="number" step="any" value="1.6"></label><label>Tariff, RWF per kWh<input data-in="tariff" type="number" step="any" value=""></label><label>Grid factor, kg CO₂ per kWh<input data-in="grid" type="number" step="any" value="0.461"></label></div>
      <div class="runs" id="runs" aria-live="polite"></div>
      <div class="unlock" id="unlock" hidden>
        <button class="uclose" id="uclose" type="button" aria-label="Close">×</button>
        <h3>Your own file needs a 3-day trial code</h3>
        <p>The illustrative sample is free. To read your own export, enter the code Frutos sent you. Your file still never leaves this page.</p>
        <form id="uform" autocomplete="off">
          <label for="ucode">Trial code</label>
          <div class="urow"><input id="ucode" name="code" spellcheck="false" autocapitalize="off" placeholder="FK1… or the full link"><button class="btn" type="submit">Unlock</button></div>
        </form>
        <p class="uerr" id="uerr" role="alert" hidden></p>
        <p class="uask">No code yet? <a id="uwa" href="#" target="_blank" rel="noopener">Message Frutos on WhatsApp</a> · or call +250 731 000 163</p>
      </div>
      <p class="err" id="err" hidden></p>
    </div>
  </section>
  <section id="report" class="report" hidden aria-live="polite"></section>
  <section id="gate" class="gate" hidden>
    <h2>Your 3-day trial has ended</h2>
    <p>The full version reads your meters every month, tracks PUE against your target for each hall and cooling unit, and ranks the cooling and power-path changes by kWh saved. Let's set it up for <b id="gate-inst">your data centre</b>.</p>
    <p class="price" style="margin-top:-4px"><b>Full version: RWF 300,000 a month</b> for your organisation, USD 200 outside Rwanda. Every tool in the kit, unlimited runs on your own data, cancel any month.</p>
    <a class="btn" id="gate-wa" href="#" target="_blank" rel="noopener">Message Frutos on WhatsApp</a>
    <p class="hint" style="margin-top:12px">Or call +250 731 000 163</p>
  </section>
  <p class="foot" id="foot"></p>
</main>
<script>
var MONTHS=["January","February","March","April","May","June","July","August","September","October","November","December"];
var WDAY=["Sun","Mon","Tue","Wed","Thu","Fri","Sat"];
function pad2(n){ return (n<10?"0":"")+n; }
function nf(x){ return Number(x).toLocaleString("en-US",{maximumFractionDigits:3}); }
var TOOL={
 analyse:function(ps,inp,U){
  var P=ps[0],H=P.header,i;
  function hasTok(h,ws){ var t=h.split("_"); for(var j=0;j<ws.length;j++) if(t.indexOf(ws[j])>=0) return true; return false; }
  function isE(h){ return /kwh|mwh|(^|_)energy(_|$)/.test(h); }
  function isP(h){ return !isE(h)&&/(^|_)(kw|mw|power|demand)(_|$)/.test(h); }
  function find(ex,ws,ok,skip){ var c=H.filter(function(h){ return ok(h)&&skip.indexOf(h)<0; }), j;
    for(j=0;j<ex.length;j++) if(c.indexOf(ex[j])>=0) return ex[j];
    for(j=0;j<c.length;j++) if(hasTok(c[j],ws)) return c[j];
    return null; }
  var WI=["it","ups","critical","server","servers","ite"], WF=["facility","total","site","building","main","mains","utility","grid","incomer","incoming","dc"],
      WC=["cooling","hvac","chiller","chillers","crac","crah","mechanical","ac","aircon"];
  var eI=find(["it_kwh","it_energy_kwh","it_load_kwh","it_energy","ups_output_kwh","ups_out_kwh","ups_kwh","critical_load_kwh"],WI,isE,[]);
  var eF=find(["facility_kwh","total_facility_kwh","facility_energy_kwh","facility_energy","total_kwh","site_kwh","building_kwh","total_energy_kwh","main_kwh","utility_kwh","grid_kwh","incomer_kwh"],WF,isE,[eI]);
  var pI=find(["it_kw","it_load_kw","it_power_kw","ups_output_kw","ups_kw","critical_load_kw","it_power","it_load"],WI,isP,[]);
  var pF=find(["facility_kw","total_facility_kw","facility_power_kw","total_kw","site_kw","building_kw","main_kw","utility_kw","grid_kw","incomer_kw","facility_power","total_power"],WF,isP,[pI]);
  var en=!!(eF&&eI);
  if(!en&&!(pF&&pI)) throw "I need the facility and the IT energy per interval ('facility_kwh', 'it_kwh'), or facility and IT power ('facility_kw', 'it_kw') with a time column.";
  var cF=en?eF:pF, cI=en?eI:pI;
  var cC=en?find(["cooling_kwh","cooling_energy_kwh","hvac_kwh","chiller_kwh","crac_kwh"],WC,isE,[cF,cI])
           :find(["cooling_kw","hvac_kw","chiller_kw","crac_kw","cooling_power"],WC,isP,[cF,cI]);
  var cT=U.pick(H.filter(function(h){ return h!==cF&&h!==cI&&h!==cC; }),["time","timestamp","datetime","date_time","interval_start","interval_end","start_time","end_time","reading_time","ts","date"]);
  var rest=H.filter(function(h){ return h!==cF&&h!==cI&&h!==cC&&h!==cT; }), cK=null;
  ["outdoor_temp_c","outdoor_temperature_c","outdoor_temp","outdoor_temperature","outside_temp_c","outside_temp","outside_temperature",
   "ambient_temp_c","ambient_temp","ambient_temperature","oat","oat_c","temp_c","temperature_c","temperature","temp"].forEach(function(a){ if(!cK&&rest.indexOf(a)>=0) cK=a; });
  if(!cK) rest.forEach(function(h){ if(!cK&&hasTok(h,["outdoor","outside","ambient","oat","weather","external"])) cK=h; });
  var fah=!!cK&&/(^|_)(f|degf|fahrenheit)(_|$)/.test(cK);
  function sc(c){ return c&&/mwh|(^|_)mw(_|$)/.test(c)?1000:1; }
  var sF=sc(cF), sI=sc(cI), sC=sc(cC);
  if(!en&&!cT) throw "With kW readings I need a time column to work out the interval.";
  var X=[], bad=0, under=0;
  P.rows.forEach(function(r){ var f=U.num(r[cF])*sF, it=U.num(r[cI])*sI, t=cT?U.time(r[cT]):NaN;
    if(isNaN(f)||isNaN(it)||f<=0||it<=0||(!en&&isNaN(t))){ bad++; return; }
    if(f<it){ under++; return; }
    var c=cC?U.num(r[cC])*sC:NaN, k=cK?U.num(r[cK]):NaN; if(fah&&!isNaN(k)) k=(k-32)*5/9;
    X.push({f:f,i:it,c:c,k:k,t:t}); });
  if(!X.length) throw "No rows with readable facility and IT values, where the facility draws at least the IT load.";
  var ts=X.filter(function(x){ return !isNaN(x.t); }).map(function(x){ return x.t; }).sort(function(a,b){ return a-b; }), gaps=[];
  for(i=1;i<ts.length;i++) if(ts[i]>ts[i-1]) gaps.push(ts[i]-ts[i-1]);
  var step=gaps.length?U.median(gaps):NaN;
  if(!en){ if(!(step>0)) throw "With kW readings I need at least two different timestamps to work out the interval.";
    var hrs=step/3600000; X.forEach(function(x){ x.f*=hrs; x.i*=hrs; if(!isNaN(x.c)) x.c*=hrs; }); }
  var R={F:0,I:0,C:0,n:X.length,bad:bad,under:under,en:en,step:step,hasC:!!cC,hasK:false,hasT:ts.length>0,
         t0:ts.length?ts[0]:NaN,t1:ts.length?ts[ts.length-1]:NaN,days:{},hours:[],bands:null};
  for(i=0;i<24;i++) R.hours.push({F:0,I:0,n:0,k:0,nk:0});
  var temps=[];
  X.forEach(function(x){ R.F+=x.f; R.I+=x.i; if(!isNaN(x.c)) R.C+=x.c; if(!isNaN(x.k)) temps.push(x.k);
    if(isNaN(x.t)) return;
    var d=new Date(x.t), key=d.getFullYear()+"-"+pad2(d.getMonth()+1)+"-"+pad2(d.getDate());
    var D=R.days[key]||(R.days[key]={key:key,t:new Date(d.getFullYear(),d.getMonth(),d.getDate()).getTime(),F:0,I:0,n:0});
    D.F+=x.f; D.I+=x.i; D.n++;
    var h=R.hours[d.getHours()]; h.F+=x.f; h.I+=x.i; h.n++; if(!isNaN(x.k)){ h.k+=x.k; h.nk++; } });
  if(temps.length>=24){ R.hasK=true;
    var p2=U.pctl(temps,2), p98=U.pctl(temps,98), W=[1,2,3,4,5,10], w=10, lo, hi, b;
    for(i=0;i<W.length;i++){ lo=Math.floor(p2/W[i])*W[i]; hi=Math.ceil(p98/W[i])*W[i]; if(hi<=lo) hi=lo+W[i]; if((hi-lo)/W[i]<=6){ w=W[i]; break; } }
    lo=Math.floor(p2/w)*w; hi=Math.ceil(p98/w)*w; if(hi<=lo) hi=lo+w;
    var B=[{lab:"under "+lo+" °C",F:0,I:0,n:0}];
    for(b=lo;b<hi;b+=w) B.push({lab:b+"–"+(b+w)+" °C",F:0,I:0,n:0});
    B.push({lab:hi+" °C and over",F:0,I:0,n:0});
    X.forEach(function(x){ if(isNaN(x.k)) return;
      var j=x.k<lo?0:(x.k>=hi?B.length-1:Math.min(B.length-2,1+Math.floor((x.k-lo)/w))); B[j].F+=x.f; B[j].I+=x.i; B[j].n++; });
    R.bands=B.filter(function(z){ return z.n>0; }); }
  return R;
 },
 render:function(R,inp,U,ctx){
  var tg=U.num(inp.target); if(!(tg>=1&&tg<5)) tg=1.6;
  var tar=U.num(inp.tariff); if(!(tar>0)) tar=0;
  var gf=U.num(inp.grid); if(!(gf>=0)) gf=0.461;
  var tgs=nf(Math.round(tg*100)/100), gfs=nf(gf);
  var P=R.F/R.I, O=R.F-R.I, A=R.F-tg*R.I, co2=O*gf/1000;
  function dlab(D){ return WDAY[new Date(D.t).getDay()]+" "+U.dd(D.t,true); }
  // period: a whole calendar month reads as its name, otherwise a date range
  var lead="Over the period", per="Whole file";
  if(R.hasT){ var t1=R.t1, d1=new Date(t1);
    if(R.step<86400000&&t1>R.t0&&d1.getHours()===0&&d1.getMinutes()===0&&d1.getSeconds()===0) t1-=1;   // a reading stamped at midnight closes the day before
    var a=new Date(R.t0), e=new Date(t1), sameY=a.getFullYear()===e.getFullYear(), sameM=sameY&&a.getMonth()===e.getMonth();
    var lastDay=new Date(e.getFullYear(),e.getMonth()+1,0).getDate();
    if(sameM&&a.getDate()===1&&e.getDate()===lastDay){ per=MONTHS[a.getMonth()]+" "+a.getFullYear(); lead="In <b>"+per+"</b>"; }
    else if(sameM&&a.getDate()===e.getDate()){ per=U.dd(a.getTime()); lead="On <b>"+per+"</b>"; }
    else { per=(sameM?a.getDate():U.dd(a.getTime(),sameY))+" to "+U.dd(e.getTime()); lead="From <b>"+per+"</b>"; } }
  var ds=Object.keys(R.days).sort().map(function(k){ var D=R.days[k]; D.p=D.F/D.I; return D; }), nMax=0;
  ds.forEach(function(D){ if(D.n>nMax) nMax=D.n; });
  var best=null, worst=null;
  ds.forEach(function(D){ if(D.n<nMax/2) return; if(!best||D.p<best.p) best=D; if(!worst||D.p>worst.p) worst=D; });
  if(ds.length<2) best=worst=null;
  // the seven consecutive calendar days with the highest PUE, against the rest of the period
  var wk=null, a7, j7;
  if(ds.length>=14) for(a7=0;a7+7<=ds.length;a7++){ if(Math.round((ds[a7+6].t-ds[a7].t)/86400000)!==6) continue;
    var f7=0,i7=0; for(j7=a7;j7<a7+7;j7++){ f7+=ds[j7].F; i7+=ds[j7].I; }
    if(!wk||f7/i7>wk.p) wk={a:ds[a7],b:ds[a7+6],p:f7/i7,F:f7,I:i7}; }
  if(wk){ wk.rest=(R.F-wk.F)/(R.I-wk.I); wk.extra=Math.max(0,wk.F-wk.rest*wk.I);
    var wa=new Date(wk.a.t), wb=new Date(wk.b.t); wk.lab=(wa.getMonth()===wb.getMonth()?wa.getDate():U.dd(wk.a.t,true))+" to "+U.dd(wk.b.t,true);
    if(!(wk.p>=wk.rest*1.02)) wk=null; }   // only a week at least 2% worse than the other days is worth naming
  if(best&&worst&&U.fmt(worst.p,2)===U.fmt(best.p,2)) worst=null;
  // the three consecutive hours of the day with the highest PUE (wrapping past midnight)
  var hw=null, s, j;
  for(s=0;s<24;s++){ var f=0,it=0,k=0,nk=0,ok=true;
    for(j=0;j<3;j++){ var hh=R.hours[(s+j)%24]; if(!hh.n){ ok=false; break; } f+=hh.F; it+=hh.I; k+=hh.k; nk+=hh.nk; }
    if(ok&&it>0){ var p=f/it; if(!hw||p>hw.p) hw={s:s,p:p,k:nk?k/nk:null}; } }
  var hwl=hw?U.hh(hw.s)+" to "+U.hh((hw.s+3)%24):"";
  var v=lead+", the facility used <b>"+U.fmt(R.F)+" kWh</b> to run <b>"+U.fmt(R.I)+" kWh</b> of IT load: PUE <b>"+U.fmt(P,2)+"</b> against a target of <b>"+tgs+"</b>. ";
  if(A>0) v+="That is <b>"+U.fmt(A)+" kWh</b> more than the target allows"+(tar?", <b>"+U.rwf(A*tar)+"</b> at RWF "+nf(tar)+" per kWh":"")+". ";
  else v+="That is within the target: <b>"+U.fmt(-A)+" kWh</b> less than it allows. ";
  if(hw) v+="PUE is worst from <b>"+hwl+"</b> (<b>"+U.fmt(hw.p,2)+"</b>"+(hw.k!==null?", with <b>"+U.fmt(hw.k,1)+" °C</b> outside on average":"")+")";
  if(best){ v+=(hw?"; the":"The")+" best day was <b>"+dlab(best)+"</b> at <b>"+U.fmt(best.p,2)+"</b>";
    if(wk) v+=", and the worst seven days, <b>"+wk.lab+"</b>, ran at <b>"+U.fmt(wk.p,2)+"</b>";
    else if(worst&&worst!==best) v+=", the worst <b>"+dlab(worst)+"</b> at <b>"+U.fmt(worst.p,2)+"</b>"; }
  if(hw||best) v+=".";
  var tiles=[U.tile("PUE",U.fmt(P,2),"target "+tgs,P<=tg?"good":(P<=tg*1.1?"warn":"bad")),
    U.tile("Overhead",U.fmt(O)+" kWh",tar?U.rwf(O*tar)+" at RWF "+nf(tar)+"/kWh":U.pct(O,R.F)+"% of all energy drawn",""),
    U.tile("Above target",(A>0?U.fmt(A):"0")+" kWh",A>0?(tar?U.rwf(A*tar):"over PUE "+tgs):"within PUE "+tgs,A>0?"bad":"good"),
    U.tile("CO₂ of overhead",U.fmt(co2,1)+" t","at "+gfs+" kg per kWh","")];
  function cls(p){ return p<=tg?"":(p>P*1.05?"bad":"warn"); }
  // bars show the excess over the target; when nothing exceeds it, the overhead per kWh of IT (PUE - 1)
  var hs=[]; R.hours.forEach(function(h,i){ if(h.n) hs.push({h:i,p:h.F/h.I}); });
  if(hs.length<6) hs=[];                      // daily or coarser readings: no hour-of-day view
  // more than two months of days: show months instead
  var rowsD=ds, byM=ds.length>62;
  if(byM){ var M={}, mk=[];
    ds.forEach(function(D){ var d=new Date(D.t), k=d.getFullYear()*12+d.getMonth();
      if(!M[k]){ M[k]={t:new Date(d.getFullYear(),d.getMonth(),1).getTime(),F:0,I:0,n:0}; mk.push(k); } M[k].F+=D.F; M[k].I+=D.I; M[k].n+=D.n; });
    rowsD=mk.map(function(k){ var Q=M[k]; Q.p=Q.F/Q.I; return Q; }); }
  var all=hs.map(function(x){ return x.p; }); rowsD.forEach(function(D){ all.push(D.p); });
  if(R.bands) R.bands.forEach(function(z){ all.push(z.F/z.I); });
  var mx=P; all.forEach(function(p){ if(p>mx) mx=p; });
  var base=mx>tg?tg:1;
  function wd(p){ return mx>base?Math.max(0,p-base)/(mx-base)*100:0; }
  var key=(base===tg?"Bar length is the excess over the "+tgs+" target":"Bar length is the overhead per kWh of IT (PUE − 1)")+
          "; amber above the target, red more than 5% above the period’s "+U.fmt(P,2);
  var S=[];
  if(hs.length) S.push({title:"PUE by hour of day",cap:"All days together. "+key,html:U.bars(hs.map(function(x){
      return {label:U.hh(x.h),w:wd(x.p),text:U.fmt(x.p,2),cls:cls(x.p)}; }))});
  if(byM) S.push({title:"PUE by month",cap:"Facility energy over IT energy for each month"+(hs.length?", same bars and colours":". "+key),html:U.bars(rowsD.map(function(Q){
      return {label:U.MON[new Date(Q.t).getMonth()]+" "+new Date(Q.t).getFullYear(),w:wd(Q.p),text:U.fmt(Q.p,2),cls:cls(Q.p)}; }))});
  else if(ds.length>1){ var part=ds.some(function(D){ return D.n<nMax/2; });
    S.push({title:"PUE by day",cap:"Facility energy over IT energy for each day"+(hs.length?", same bars and colours":". "+key)+(part?"; a part day has under half the readings of a full one":""),html:U.bars(ds.map(function(D){
      return {label:dlab(D),w:wd(D.p),text:U.fmt(D.p,2)+(D.n<nMax/2?" · part day":""),cls:cls(D.p)}; }))}); }
  if(R.bands&&R.bands.length>1){
    var bt=R.bands.map(function(z){ return R.step>0?U.fmt(z.n*R.step/3600000)+" h":U.fmt(z.n)+" readings"; }), bl=0;
    bt.forEach(function(t){ if(t.length>bl) bl=t.length; });
    S.push({title:"PUE by outdoor temperature",cap:"PUE of all the energy used in each band of outdoor temperature, with the time spent in it; same bars and colours",
      html:U.bars(R.bands.map(function(z,i){ var p=z.F/z.I, t=bt[i]; while(t.length<bl) t=" "+t;
        return {label:z.lab.charAt(0).toUpperCase()+z.lab.slice(1),w:wd(p),text:U.fmt(p,2)+" · "+t,cls:cls(p)}; }))}); }
  var C=R.hasC?Math.max(0,Math.min(R.C,O)):0, oth=Math.max(0,O-C), allow=Math.max(0,(tg-1)*R.I);
  var parts=[{label:"IT load",v:R.I,text:U.fmt(R.I)+" kWh · "+U.pct(R.I,R.F)+"%",color:"var(--accent)"}];
  if(R.hasC) parts.push({label:"Cooling",v:C,text:U.fmt(C)+" kWh · "+U.pct(C,R.F)+"%",color:"var(--warn)"});
  parts.push({label:R.hasC?"Other overhead (power path, lighting)":"Overhead (cooling, power path, lighting)",v:oth,text:U.fmt(oth)+" kWh · "+U.pct(oth,R.F)+"%",color:"var(--dim)"});
  S.push({title:"Where the energy went",cap:"Of "+U.fmt(R.F)+" kWh drawn. A PUE of "+tgs+" allows "+U.fmt(allow)+" kWh of overhead; "+(A>0?U.fmt(A)+" kWh more were used":"the facility stayed within it"),html:U.stack(parts)});
  var ivl=R.step>0?Math.round(R.step/60000):0, ev="";
  if(ivl) ev=ivl%1440===0?(ivl===1440?", one a day":" every "+(ivl/1440)+" days"):(ivl%60===0?(ivl===60?" every hour":" every "+(ivl/60)+" h"):" every "+ivl+" min");
  var L=[]; L.push("DATA CENTRE PUE LENS — "+ctx.name.toUpperCase()); L.push(per+", "+U.fmt(R.n)+" readings"+ev+"   |   Prepared by Frutos Kamanzi, CEO & Founder, SAANO AI NETWORKS"); L.push("");
  L.push("FINDING");
  L.push("- PUE "+U.fmt(P,2)+" against a target of "+tgs+": "+U.fmt(R.F)+" kWh drawn to run "+U.fmt(R.I)+" kWh of IT load");
  L.push("- Overhead "+U.fmt(O)+" kWh, "+U.pct(O,R.F)+"% of all energy"+(tar?": "+U.rwf(O*tar)+" at RWF "+nf(tar)+" per kWh":""));
  L.push("- CO2 of the overhead: "+U.fmt(co2,1)+" t at "+gfs+" kg per kWh");
  L.push(A>0?"- Above the target: "+U.fmt(A)+" kWh"+(tar?" ("+U.rwf(A*tar)+")":""):"- Within the target by "+U.fmt(-A)+" kWh");
  if(hw) L.push("- Worst hours: "+hwl+", PUE "+U.fmt(hw.p,2)+(hw.k!==null?", "+U.fmt(hw.k,1)+" °C outside on average":""));
  if(best){ var sv=Math.max(0,R.F-best.p*R.I);
    L.push("- Best day: "+dlab(best)+" at "+U.fmt(best.p,2)+"; every day at that level would have saved "+U.fmt(sv)+" kWh"+(tar?" ("+U.rwf(sv*tar)+")":"")); }
  if(wk) L.push("- Worst seven days: "+wk.lab+" at "+U.fmt(wk.p,2)+", against "+U.fmt(wk.rest,2)+" on the other days: "+U.fmt(wk.extra)+" kWh extra"+(tar?" ("+U.rwf(wk.extra*tar)+")":""));
  else if(best&&worst&&worst!==best) L.push("- Worst day: "+dlab(worst)+" at "+U.fmt(worst.p,2));
  if(R.bands&&R.bands.length>1){ var b0=R.bands[0], b1=R.bands[R.bands.length-1];
    L.push("- PUE "+U.fmt(b0.F/b0.I,2)+" in the coolest band ("+b0.lab+"), "+U.fmt(b1.F/b1.I,2)+" in the hottest ("+b1.lab+")"); }
  if(R.hasC&&O>0) L.push("- Cooling: "+U.fmt(C)+" kWh, "+U.pct(C,O)+"% of the overhead");
  if(R.bad) L.push("- "+U.fmt(R.bad)+" readings skipped (a value missing or unreadable)");
  if(R.under) L.push("- "+U.fmt(R.under)+" readings skipped: IT energy above facility energy (check where each meter sits)");
  L.push(""); L.push("NEXT STEP");
  L.push("- Share 3 months of meter data and the cooling layout; I return the cooling and power-path");
  L.push("  changes ranked by kWh saved, in 10 working days, at a fixed price.");
  L.push(""); L.push("Method: PUE per ISO/IEC 30134-2 = total facility energy / IT equipment energy.");
  L.push("The standard reports PUE over a full year, so a shorter period gives an interim value.");
  L.push("CO2 at "+gfs+" kg per kWh, the grid factor used across this toolkit; change it to yours.");
  L.push("Note: a trial read. Figures are indicative until run on your full records.");
  return {verdict:v,tiles:tiles,sections:S,summary:L.join("\n")};
 }
};
</script>
<script>
(function(){
"use strict";
var CFG={"slug": "pue-lens", "wa": "250788312423", "defaultFor": "your data centre", "files": 1, "fileLabels": [], "summaryTitle": "CIO-ready summary", "waMsg": "Muraho Frutos. I tried the Data Centre PUE Lens for {name} and I'd like the full version.", "foot": "Read entirely in your browser \u00b7 nothing is uploaded \u00b7 personal numbers are masked on sight. 3-day trial with a code. \u00a9 2026 Frutos.", "plainTitle": "Data Centre PUE Lens", "preset": "", "api": ""}, SAMPLES=["time,facility_kwh,it_kwh,cooling_kwh,outdoor_temp_c\n2026-09-01 00:00,84.41,48.73,29.26,17.8\n2026-09-01 00:15,81.67,47.78,27.39,17.0\n2026-09-01 00:30,80.38,47.11,27.04,17.0\n2026-09-01 00:45,80.75,47.47,26.85,17.0\n2026-09-01 01:00,80.12,47.13,26.43,16.5\n2026-09-01 01:15,80.47,46.78,27.20,17.1\n2026-09-01 01:30,78.98,46.93,25.75,16.2\n2026-09-01 01:45,79.91,46.79,26.79,16.9\n2026-09-01 02:00,79.49,46.77,26.23,16.4\n2026-09-01 02:15,79.55,46.68,26.45,16.6\n2026-09-01 02:30,78.01,46.21,25.49,16.1\n2026-09-01 02:45,80.68,47.16,27.13,16.8\n2026-09-01 03:00,80.35,47.09,26.82,16.4\n2026-09-01 03:15,80.61,47.37,26.80,16.8\n2026-09-01 03:30,79.52,47.14,25.99,16.2\n2026-09-01 03:45,80.20,46.73,27.13,17.3\n2026-09-01 04:00,80.53,47.37,26.75,16.4\n2026-09-01 04:15,80.15,46.64,27.14,17.2\n2026-09-01 04:30,79.59,46.55,26.64,17.0\n2026-09-01 04:45,80.20,46.88,26.95,17.0\n2026-09-01 05:00,80.35,46.49,27.45,17.4\n2026-09-01 05:15,81.75,47.38,28.21,17.6\n2026-09-01 05:30,82.82,47.29,29.06,18.4\n2026-09-01 05:45,83.78,47.96,29.20,18.3\n2026-09-01 06:00,83.87,47.50,29.94,19.3\n2026-09-01 06:15,83.90,48.07,29.26,18.7\n2026-09-01 06:30,83.75,47.46,29.94,19.3\n2026-09-01 06:45,84.59,47.97,30.26,19.5\n2026-09-01 07:00,85.55,48.05,31.03,19.8\n2026-09-01 07:15,86.47,48.41,31.53,20.1\n2026-09-01 07:30,86.52,48.18,31.83,20.3\n2026-09-01 07:45,86.77,48.52,31.87,20.5\n2026-09-01 08:00,91.23,50.68,33.85,21.1\n2026-09-01 08:15,92.18,50.88,34.64,21.3\n2026-09-01 08:30,93.21,50.99,35.51,21.9\n2026-09-01 08:45,93.32,50.97,35.57,22.2\n2026-09-01 09:00,94.22,50.91,36.52,22.9\n2026-09-01 09:15,96.14,51.75,37.56,23.2\n2026-09-01 09:30,94.49,51.10,36.47,23.2\n2026-09-01 09:45,96.57,51.93,37.84,23.5\n2026-09-01 10:00,95.68,51.19,37.85,23.9\n2026-09-01 10:15,97.84,52.21,38.76,24.0\n2026-09-01 10:30,97.66,51.76,39.12,24.6\n2026-09-01 10:45,98.11,52.15,39.12,24.5\n2026-09-01 11:00,101.18,53.50,40.72,25.0\n2026-09-01 11:15,102.52,53.76,41.68,25.5\n2026-09-01 11:30,101.61,53.20,41.61,25.9\n2026-09-01 11:45,102.53,53.78,41.83,25.4\n2026-09-01 12:00,102.86,53.76,42.26,25.8\n2026-09-01 12:15,102.22,53.28,42.16,26.3\n2026-09-01 12:30,103.29,53.66,42.70,26.3\n2026-09-01 12:45,102.96,53.18,42.87,26.6\n2026-09-01 13:00,104.45,53.68,43.81,27.1\n2026-09-01 13:15,104.86,54.04,43.92,27.2\n2026-09-01 13:30,105.79,54.54,44.35,27.1\n2026-09-01 13:45,106.05,54.47,44.72,27.0\n2026-09-01 14:00,103.87,53.81,43.12,26.7\n2026-09-01 14:15,104.59,54.05,43.67,27.0\n2026-09-01 14:30,105.73,54.46,44.29,27.2\n2026-09-01 14:45,105.85,54.31,44.47,27.6\n2026-09-01 15:00,106.05,54.26,44.79,27.5\n2026-09-01 15:15,104.83,54.08,43.79,26.9\n2026-09-01 15:30,105.12,54.16,43.98,27.0\n2026-09-01 15:45,104.83,53.78,44.13,27.4\n2026-09-01 16:00,104.55,54.27,43.41,26.7\n2026-09-01 16:15,106.08,54.79,44.29,26.7\n2026-09-01 16:30,104.53,54.07,43.52,26.7\n2026-09-01 16:45,103.11,53.94,42.22,25.8\n2026-09-01 17:00,101.70,53.47,41.33,25.6\n2026-09-01 17:15,103.23,53.83,42.35,25.9\n2026-09-01 17:30,102.48,53.46,42.12,26.0\n2026-09-01 17:45,103.08,54.32,41.79,25.2\n2026-09-01 18:00,100.09,52.61,40.75,25.4\n2026-09-01 18:15,99.76,52.48,40.33,25.1\n2026-09-01 18:30,97.24,51.77,38.62,24.1\n2026-09-01 18:45,95.99,51.06,38.12,24.2\n2026-09-01 19:00,95.44,51.26,37.71,23.8\n2026-09-01 19:15,94.55,50.84,37.11,23.6\n2026-09-01 19:30,95.55,51.42,37.26,23.2\n2026-09-01 19:45,94.47,51.08,36.70,23.1\n2026-09-01 20:00,92.59,50.67,35.36,22.2\n2026-09-01 20:15,91.14,49.55,35.05,22.5\n2026-09-01 20:30,91.01,49.73,34.50,21.7\n2026-09-01 20:45,91.12,49.92,34.34,21.7\n2026-09-01 21:00,89.29,49.53,33.08,21.1\n2026-09-01 21:15,89.70,49.68,33.50,20.9\n2026-09-01 21:30,89.03,49.55,32.89,20.7\n2026-09-01 21:45,85.78,48.40,31.06,19.7\n2026-09-01 22:00,87.72,49.22,31.85,20.1\n2026-09-01 22:15,86.05,48.66,30.91,19.4\n2026-09-01 22:30,85.29,48.20,30.51,19.2\n2026-09-01 22:45,85.26,48.38,30.36,18.8\n2026-09-01 23:00,83.34,47.73,29.17,18.6\n2026-09-01 23:15,84.56,48.57,29.33,18.2\n2026-09-01 23:30,82.81,47.74,28.72,18.1\n2026-09-01 23:45,83.58,48.24,28.81,17.7\n2026-09-02 00:00,80.88,47.25,27.33,17.1\n2026-09-02 00:15,81.07,47.31,27.21,16.9\n2026-09-02 00:30,80.91,47.47,27.10,16.8\n2026-09-02 00:45,80.12,47.03,26.72,16.6\n2026-09-02 01:00,79.64,46.91,26.32,16.6\n2026-09-02 01:15,79.98,47.01,26.69,16.6\n2026-09-02 01:30,80.22,47.17,26.72,16.5\n2026-09-02 01:45,77.29,45.89,25.19,15.9\n2026-09-02 02:00,77.55,45.90,25.54,16.1\n2026-09-02 02:15,80.28,47.33,26.55,16.3\n2026-09-02 02:30,79.42,46.77,26.22,16.3\n2026-09-02 02:45,77.38,46.04,25.13,15.6\n2026-09-02 03:00,78.96,46.55,26.06,16.3\n2026-09-02 03:15,79.91,47.25,26.31,16.4\n2026-09-02 03:30,79.68,46.62,26.64,16.4\n2026-09-02 03:45,79.63,46.64,26.57,16.2\n2026-09-02 04:00,80.69,47.44,26.81,16.5\n2026-09-02 04:15,80.07,47.02,26.69,16.7\n2026-09-02 04:30,80.15,47.14,26.70,16.6\n2026-09-02 04:45,80.59,47.16,27.19,17.0\n2026-09-02 05:00,80.84,46.98,27.51,17.3\n2026-09-02 05:15,80.79,47.24,27.06,17.0\n2026-09-02 05:30,81.71,47.10,28.20,17.8\n2026-09-02 05:45,82.46,47.27,28.59,18.0\n2026-09-02 06:00,81.04,46.79,28.03,17.9\n2026-09-02 06:15,83.79,47.87,29.60,18.7\n2026-09-02 06:30,84.27,48.21,29.62,18.6\n2026-09-02 06:45,86.60,48.90,31.18,19.6\n2026-09-02 07:00,85.39,47.83,31.09,20.1\n2026-09-02 07:15,84.92,47.58,30.88,20.0\n2026-09-02 07:30,86.60,48.33,31.91,20.6\n2026-09-02 07:45,88.05,48.87,32.47,20.7\n2026-09-02 08:00,91.29,50.75,33.83,21.1\n2026-09-02 08:15,91.51,50.71,34.19,21.2\n2026-09-02 08:30,92.56,50.91,34.70,21.6\n2026-09-02 08:45,93.72,51.12,35.82,22.0\n2026-09-02 09:00,93.61,50.87,36.00,22.4\n2026-09-02 09:15,93.65,50.80,36.19,22.7\n2026-09-02 09:30,96.62,52.37,37.41,22.9\n2026-09-02 09:45,96.60,51.65,38.12,23.9\n2026-09-02 10:00,97.66,51.93,38.77,24.0\n2026-09-02 10:15,98.26,52.67,38.77,23.8\n2026-09-02 10:30,98.80,52.90,39.08,24.1\n2026-09-02 10:45,98.83,52.50,39.51,24.7\n2026-09-02 11:00,98.64,52.31,39.52,24.9\n2026-09-02 11:15,101.25,53.31,40.93,25.2\n2026-09-02 11:30,101.17,52.86,41.54,25.3\n2026-09-02 11:45,102.00,53.20,42.03,25.9\n2026-09-02 12:00,103.42,53.69,42.94,26.3\n2026-09-02 12:15,102.28,53.62,41.76,25.6\n2026-09-02 12:30,104.74,54.22,43.60,26.6\n2026-09-02 12:45,103.08,53.58,42.58,26.4\n2026-09-02 13:00,105.27,54.44,43.70,26.6\n2026-09-02 13:15,104.92,54.10,43.73,26.8\n2026-09-02 13:30,103.78,53.71,43.12,26.8\n2026-09-02 13:45,105.19,54.34,44.01,27.2\n2026-09-02 14:00,106.44,54.44,45.00,27.5\n2026-09-02 14:15,105.16,54.39,43.88,27.1\n2026-09-02 14:30,105.45,54.21,44.34,27.1\n2026-09-02 14:45,105.08,53.95,44.15,27.0\n2026-09-02 15:00,104.21,53.76,43.50,27.1\n2026-09-02 15:15,103.35,53.51,43.00,26.5\n2026-09-02 15:30,105.63,54.67,43.82,26.8\n2026-09-02 15:45,106.69,54.89,44.93,27.1\n2026-09-02 16:00,105.58,54.18,44.35,27.0\n2026-09-02 16:15,104.02,53.94,43.25,26.5\n2026-09-02 16:30,103.72,53.86,42.95,26.4\n2026-09-02 16:45,102.52,53.19,42.47,26.1\n2026-09-02 17:00,103.09,53.52,42.63,26.4\n2026-09-02 17:15,102.36,53.70,41.81,25.4\n2026-09-02 17:30,103.30,53.94,42.34,26.0\n2026-09-02 17:45,103.47,54.52,41.84,25.0\n2026-09-02 18:00,97.58,51.56,39.28,24.8\n2026-09-02 18:15,98.38,51.95,39.69,24.8\n2026-09-02 18:30,98.45,52.28,39.43,24.4\n2026-09-02 18:45,96.68,51.74,37.97,23.8\n2026-09-02 19:00,97.65,51.96,38.74,24.0\n2026-09-02 19:15,94.67,50.76,37.09,23.2\n2026-09-02 19:30,94.49,51.08,36.78,23.1\n2026-09-02 19:45,93.18,50.69,36.01,22.8\n2026-09-02 20:00,92.72,50.73,35.43,21.9\n2026-09-02 20:15,92.37,50.67,35.11,22.1\n2026-09-02 20:30,91.01,50.17,34.11,21.5\n2026-09-02 20:45,90.75,50.13,34.07,21.4\n2026-09-02 21:00,90.49,49.83,34.04,21.3\n2026-09-02 21:15,89.30,49.59,33.16,20.6\n2026-09-02 21:30,88.29,49.30,32.47,20.5\n2026-09-02 21:45,87.71,49.40,31.81,19.9\n2026-09-02 22:00,86.64,49.00,31.04,19.3\n2026-09-02 22:15,86.06,48.65,30.89,19.5\n2026-09-02 22:30,85.74,48.52,30.71,19.2\n2026-09-02 22:45,84.21,48.28,29.56,18.5\n2026-09-02 23:00,83.64,48.08,28.92,18.0\n2026-09-02 23:15,81.69,47.11,28.21,17.9\n2026-09-02 23:30,81.96,47.55,28.14,17.5\n2026-09-02 23:45,80.95,47.19,27.49,17.4\n2026-09-03 00:00,80.63,47.56,26.59,16.5\n2026-09-03 00:15,81.08,47.73,26.91,16.5\n2026-09-03 00:30,80.48,48.02,26.20,16.0\n2026-09-03 00:45,79.05,47.17,25.65,15.6\n2026-09-03 01:00,80.44,47.40,26.54,15.9\n2026-09-03 01:15,78.72,46.84,25.44,15.4\n2026-09-03 01:30,79.48,47.52,25.51,15.3\n2026-09-03 01:45,77.97,46.61,25.10,15.5\n2026-09-03 02:00,77.00,46.44,24.29,14.8\n2026-09-03 02:15,79.03,46.99,25.55,15.6\n2026-09-03 02:30,79.05,46.96,25.56,15.5\n2026-09-03 02:45,77.60,46.31,25.10,15.5\n2026-09-03 03:00,78.42,47.11,24.92,15.4\n2026-09-03 03:15,78.33,46.59,25.49,15.8\n2026-09-03 03:30,78.26,46.56,25.30,15.7\n2026-09-03 03:45,78.49,46.88,25.03,15.3\n2026-09-03 04:00,79.20,46.97,25.72,16.0\n2026-09-03 04:15,78.49,46.64,25.54,16.0\n2026-09-03 04:30,79.50,47.22,25.84,15.8\n2026-09-03 04:45,79.00,46.99,25.89,15.8\n2026-09-03 05:00,79.34,46.49,26.34,16.5\n2026-09-03 05:15,81.12,47.43,27.28,16.7\n2026-09-03 05:30,80.87,47.30,27.15,16.9\n2026-09-03 05:45,81.72,47.60,27.89,17.1\n2026-09-03 06:00,80.52,47.03,27.14,17.0\n2026-09-03 06:15,80.49,46.82,27.43,17.4\n2026-09-03 06:30,82.49,47.76,28.25,17.6\n2026-09-03 06:45,83.31,47.94,28.75,18.1\n2026-09-03 07:00,84.05,48.25,29.37,18.2\n2026-09-03 07:15,84.22,48.05,29.73,18.5\n2026-09-03 07:30,84.16,48.00,29.70,18.9\n2026-09-03 07:45,86.73,49.14,30.94,19.1\n2026-09-03 08:00,90.17,51.04,32.29,19.4\n2026-09-03 08:15,90.11,50.58,32.86,19.9\n2026-09-03 08:30,90.21,50.64,32.82,20.0\n2026-09-03 08:45,89.93,50.56,32.86,20.0\n2026-09-03 09:00,92.96,51.86,34.38,20.5\n2026-09-03 09:15,91.86,50.84,34.37,21.1\n2026-09-03 09:30,93.92,51.85,35.29,21.4\n2026-09-03 09:45,95.33,52.57,35.86,21.2\n2026-09-03 10:00,93.80,51.63,35.34,21.6\n2026-09-03 10:15,95.90,52.27,36.84,22.3\n2026-09-03 10:30,95.85,52.29,36.80,22.3\n2026-09-03 10:45,97.15,52.81,37.39,22.7\n2026-09-03 11:00,97.98,53.07,37.88,22.6\n2026-09-03 11:15,97.12,52.56,37.77,23.0\n2026-09-03 11:30,99.29,53.32,38.99,23.3\n2026-09-03 11:45,99.40,53.30,39.29,23.9\n2026-09-03 12:00,98.97,53.31,38.73,23.6\n2026-09-03 12:15,101.28,53.99,40.33,24.2\n2026-09-03 12:30,101.32,54.01,40.27,24.0\n2026-09-03 12:45,99.59,52.93,39.85,24.3\n2026-09-03 13:00,101.51,53.90,40.65,24.4\n2026-09-03 13:15,101.48,53.68,40.80,24.8\n2026-09-03 13:30,101.62,53.88,40.80,24.7\n2026-09-03 13:45,102.65,54.50,41.14,24.3\n2026-09-03 14:00,101.86,54.16,40.81,24.4\n2026-09-03 14:15,103.92,55.15,41.80,24.7\n2026-09-03 14:30,102.06,54.58,40.58,24.3\n2026-09-03 14:45,101.98,54.15,40.89,24.6\n2026-09-03 15:00,103.28,54.55,41.68,24.6\n2026-09-03 15:15,101.78,53.97,40.83,24.5\n2026-09-03 15:30,100.95,53.99,40.01,24.0\n2026-09-03 15:45,102.25,54.15,41.16,24.8\n2026-09-03 16:00,102.17,54.38,40.73,24.4\n2026-09-03 16:15,101.45,54.07,40.51,24.3\n2026-09-03 16:30,100.31,53.39,39.82,24.1\n2026-09-03 16:45,99.23,53.37,39.07,23.7\n2026-09-03 17:00,99.76,53.58,39.20,23.8\n2026-09-03 17:15,100.07,53.83,39.20,23.7\n2026-09-03 17:30,99.23,53.77,38.56,23.1\n2026-09-03 17:45,98.07,53.22,37.89,22.9\n2026-09-03 18:00,94.96,51.48,36.85,22.8\n2026-09-03 18:15,96.01,52.11,37.02,22.7\n2026-09-03 18:30,94.40,51.41,36.35,22.3\n2026-09-03 18:45,94.14,51.74,35.67,22.3\n2026-09-03 19:00,93.55,51.10,35.64,22.0\n2026-09-03 19:15,95.05,52.22,36.08,21.8\n2026-09-03 19:30,92.80,51.24,34.75,21.2\n2026-09-03 19:45,91.98,51.21,34.02,21.0\n2026-09-03 20:00,91.29,51.05,33.49,20.4\n2026-09-03 20:15,90.88,50.84,33.36,20.2\n2026-09-03 20:30,87.54,49.44,31.61,19.7\n2026-09-03 20:45,89.04,50.08,32.29,19.8\n2026-09-03 21:00,87.69,49.17,31.84,19.8\n2026-09-03 21:15,88.92,50.34,31.98,19.1\n2026-09-03 21:30,86.91,49.55,30.80,18.8\n2026-09-03 21:45,85.56,49.29,29.77,18.3\n2026-09-03 22:00,84.58,48.70,29.44,18.4\n2026-09-03 22:15,84.88,48.81,29.58,18.3\n2026-09-03 22:30,82.87,47.99,28.45,17.7\n2026-09-03 22:45,83.09,48.44,28.16,17.4\n2026-09-03 23:00,83.54,48.27,28.86,17.8\n2026-09-03 23:15,82.96,48.55,28.04,17.2\n2026-09-03 23:30,80.95,47.51,27.03,17.0\n2026-09-03 23:45,81.24,47.62,27.24,16.6\n2026-09-04 00:00,81.24,47.42,27.42,16.8\n2026-09-04 00:15,81.32,47.55,27.33,17.0\n2026-09-04 00:30,81.15,47.53,27.27,16.5\n2026-09-04 00:45,80.04,47.08,26.68,16.7\n2026-09-04 01:00,80.13,47.35,26.24,16.2\n2026-09-04 01:15,79.37,46.73,26.30,16.1\n2026-09-04 01:30,79.07,46.99,25.79,15.8\n2026-09-04 01:45,78.23,46.26,25.73,16.0\n2026-09-04 02:00,79.27,47.16,25.74,15.8\n2026-09-04 02:15,79.40,47.14,25.92,15.8\n2026-09-04 02:30,78.24,46.53,25.39,15.8\n2026-09-04 02:45,79.36,47.03,25.92,16.0\n2026-09-04 03:00,79.12,46.87,25.89,15.6\n2026-09-04 03:15,79.01,47.10,25.63,15.6\n2026-09-04 03:30,79.86,46.95,26.51,16.3\n2026-09-04 03:45,80.61,47.80,26.32,15.9\n2026-09-04 04:00,79.42,46.68,26.39,16.4\n2026-09-04 04:15,79.99,47.38,26.30,16.3\n2026-09-04 04:30,80.73,47.20,27.16,16.9\n2026-09-04 04:45,80.66,47.14,27.15,16.9\n2026-09-04 05:00,80.80,47.41,26.97,16.9\n2026-09-04 05:15,81.01,47.34,27.21,16.8\n2026-09-04 05:30,81.51,47.09,28.05,17.7\n2026-09-04 05:45,83.13,48.08,28.55,17.4\n2026-09-04 06:00,83.22,47.96,28.61,18.0\n2026-09-04 06:15,83.08,47.41,29.33,18.6\n2026-09-04 06:30,84.14,47.75,29.89,18.8\n2026-09-04 06:45,84.24,48.16,29.72,18.8\n2026-09-04 07:00,84.75,47.94,30.31,19.3\n2026-09-04 07:15,85.11,48.03,30.73,19.6\n2026-09-04 07:30,87.60,49.15,32.01,20.1\n2026-09-04 07:45,87.38,48.62,32.18,20.3\n2026-09-04 08:00,90.45,50.68,33.20,20.5\n2026-09-04 08:15,92.64,51.40,34.49,21.2\n2026-09-04 08:30,91.66,50.32,34.48,21.6\n2026-09-04 08:45,92.45,50.64,35.13,22.0\n2026-09-04 09:00,94.87,51.66,36.49,22.5\n2026-09-04 09:15,94.09,51.42,36.07,22.4\n2026-09-04 09:30,96.65,52.35,37.38,23.0\n2026-09-04 09:45,94.85,51.23,36.90,23.2\n2026-09-04 10:00,97.08,52.14,38.08,23.6\n2026-09-04 10:15,97.68,52.42,38.62,23.7\n2026-09-04 10:30,99.46,52.91,39.72,24.2\n2026-09-04 10:45,98.41,52.24,39.27,24.7\n2026-09-04 11:00,100.47,53.15,40.23,24.7\n2026-09-04 11:15,99.65,52.67,40.03,24.7\n2026-09-04 11:30,102.36,53.78,41.67,25.4\n2026-09-04 11:45,99.57,52.36,40.36,25.2\n2026-09-04 12:00,101.01,53.00,41.08,25.5\n2026-09-04 12:15,102.20,53.20,42.05,26.2\n2026-09-04 12:30,102.26,53.40,41.92,25.8\n2026-09-04 12:45,103.91,53.95,42.98,26.6\n2026-09-04 13:00,104.59,54.06,43.70,26.5\n2026-09-04 13:15,104.14,54.07,42.95,26.3\n2026-09-04 13:30,104.33,53.86,43.59,27.0\n2026-09-04 13:45,105.67,54.51,44.16,27.1\n2026-09-04 14:00,104.65,54.03,43.83,27.1\n2026-09-04 14:15,105.02,53.99,44.06,27.4\n2026-09-04 14:30,105.14,54.54,43.73,26.5\n2026-09-04 14:45,105.12,54.08,44.07,26.9\n2026-09-04 15:00,104.77,53.90,44.05,27.2\n2026-09-04 15:15,104.21,53.56,43.69,27.0\n2026-09-04 15:30,104.46,53.98,43.43,26.8\n2026-09-04 15:45,105.30,54.28,43.95,27.1\n2026-09-04 16:00,104.44,54.12,43.45,26.4\n2026-09-04 16:15,105.53,54.64,43.91,26.7\n2026-09-04 16:30,102.40,53.76,41.65,25.8\n2026-09-04 16:45,102.51,53.59,42.12,25.9\n2026-09-04 17:00,101.80,53.18,41.73,25.8\n2026-09-04 17:15,102.40,53.59,41.84,25.6\n2026-09-04 17:30,102.05,53.64,41.47,25.2\n2026-09-04 17:45,100.58,52.91,40.74,25.0\n2026-09-04 18:00,97.92,51.59,39.52,24.8\n2026-09-04 18:15,96.74,51.35,38.54,24.4\n2026-09-04 18:30,96.50,51.03,38.59,24.4\n2026-09-04 18:45,96.43,51.33,38.34,24.1\n2026-09-04 19:00,95.56,51.35,37.43,23.7\n2026-09-04 19:15,95.20,51.26,37.10,23.0\n2026-09-04 19:30,95.46,51.58,37.27,23.3\n2026-09-04 19:45,92.95,50.26,35.90,22.8\n2026-09-04 20:00,92.74,50.50,35.61,22.2\n2026-09-04 20:15,92.51,50.75,35.15,21.6\n2026-09-04 20:30,89.85,49.66,33.68,21.4\n2026-09-04 20:45,90.74,50.09,34.17,21.3\n2026-09-04 21:00,90.67,50.00,33.98,21.1\n2026-09-04 21:15,89.37,49.90,32.82,20.3\n2026-09-04 21:30,89.01,49.93,32.48,20.2\n2026-09-04 21:45,86.26,49.04,30.54,19.3\n2026-09-04 22:00,86.79,49.37,30.96,19.5\n2026-09-04 22:15,84.87,48.48,29.86,18.8\n2026-09-04 22:30,85.54,48.61,30.46,18.9\n2026-09-04 22:45,84.21,48.48,29.13,18.2\n2026-09-04 23:00,84.47,48.81,29.08,17.7\n2026-09-04 23:15,81.94,47.60,27.85,17.4\n2026-09-04 23:30,81.92,47.57,27.88,17.5\n2026-09-04 23:45,82.21,47.53,28.15,17.2\n2026-09-05 00:00,79.26,46.54,26.27,16.3\n2026-09-05 00:15,76.46,45.11,25.23,16.2\n2026-09-05 00:30,76.61,45.56,24.93,15.7\n2026-09-05 00:45,76.47,45.62,24.61,15.5\n2026-09-05 01:00,75.87,45.27,24.38,15.5\n2026-09-05 01:15,75.40,45.07,24.01,15.1\n2026-09-05 01:30,74.26,44.89,23.28,14.6\n2026-09-05 01:45,74.85,44.67,23.95,15.0\n2026-09-05 02:00,73.98,44.70,23.14,14.5\n2026-09-05 02:15,75.35,44.83,24.19,15.2\n2026-09-05 02:30,74.87,45.04,23.79,14.6\n2026-09-05 02:45,74.64,44.75,23.75,15.0\n2026-09-05 03:00,74.20,44.77,23.34,14.7\n2026-09-05 03:15,74.57,44.71,23.48,14.8\n2026-09-05 03:30,76.01,45.56,24.15,15.3\n2026-09-05 03:45,75.51,45.05,24.18,15.3\n2026-09-05 04:00,75.69,45.10,24.33,15.4\n2026-09-05 04:15,75.80,45.04,24.55,15.5\n2026-09-05 04:30,76.02,45.46,24.36,15.5\n2026-09-05 04:45,76.75,45.51,25.01,16.0\n2026-09-05 05:00,76.42,45.05,25.12,16.3\n2026-09-05 05:15,77.42,45.31,25.76,16.6\n2026-09-05 05:30,78.40,45.80,26.31,16.7\n2026-09-05 05:45,78.84,45.76,26.95,17.3\n2026-09-05 06:00,78.19,45.78,26.23,17.0\n2026-09-05 06:15,80.30,46.11,27.85,18.1\n2026-09-05 06:30,79.00,45.44,27.34,17.6\n2026-09-05 06:45,81.32,46.72,28.26,18.1\n2026-09-05 07:00,81.68,46.67,28.54,18.7\n2026-09-05 07:15,82.53,47.28,29.03,18.7\n2026-09-05 07:30,80.71,45.86,28.61,19.1\n2026-09-05 07:45,83.48,47.45,29.71,19.4\n2026-09-05 08:00,85.47,47.59,31.66,20.4\n2026-09-05 08:15,83.48,46.65,30.60,20.5\n2026-09-05 08:30,86.65,47.65,32.58,21.5\n2026-09-05 08:45,87.48,48.00,32.93,21.5\n2026-09-05 09:00,88.68,48.66,33.57,21.7\n2026-09-05 09:15,89.25,48.86,33.79,22.0\n2026-09-05 09:30,91.02,49.31,35.21,22.8\n2026-09-05 09:45,89.09,47.67,34.95,23.4\n2026-09-05 10:00,90.15,48.75,35.02,23.2\n2026-09-05 10:15,92.94,49.31,36.94,24.1\n2026-09-05 10:30,92.03,49.27,36.36,23.6\n2026-09-05 10:45,92.97,49.52,36.92,24.2\n2026-09-05 11:00,93.30,49.36,37.31,24.6\n2026-09-05 11:15,94.72,50.02,38.08,25.0\n2026-09-05 11:30,94.90,49.73,38.65,25.4\n2026-09-05 11:45,95.20,49.76,38.84,25.7\n2026-09-05 12:00,96.47,50.08,39.67,26.2\n2026-09-05 12:15,97.59,50.37,40.58,26.4\n2026-09-05 12:30,96.75,50.11,40.02,26.2\n2026-09-05 12:45,97.69,50.23,40.75,26.6\n2026-09-05 13:00,98.44,50.76,41.01,26.8\n2026-09-05 13:15,99.66,50.98,41.93,27.3\n2026-09-05 13:30,98.28,50.78,40.92,26.8\n2026-09-05 13:45,99.69,51.10,41.92,27.4\n2026-09-05 14:00,98.75,50.87,41.25,26.9\n2026-09-05 14:15,99.74,51.17,41.80,27.2\n2026-09-05 14:30,98.58,51.12,40.73,26.8\n2026-09-05 14:45,98.91,50.70,41.55,27.3\n2026-09-05 15:00,98.11,50.66,40.73,26.9\n2026-09-05 15:15,99.23,50.81,41.56,27.3\n2026-09-05 15:30,98.64,50.81,41.29,27.2\n2026-09-05 15:45,98.87,50.69,41.63,27.3\n2026-09-05 16:00,99.19,51.30,41.21,26.4\n2026-09-05 16:15,97.87,50.90,40.28,26.1\n2026-09-05 16:30,97.76,50.73,40.37,26.5\n2026-09-05 16:45,97.68,50.55,40.46,26.4\n2026-09-05 17:00,95.87,50.09,38.99,25.8\n2026-09-05 17:15,97.72,51.11,40.00,25.9\n2026-09-05 17:30,96.13,50.49,38.88,25.2\n2026-09-05 17:45,94.54,50.14,37.83,24.5\n2026-09-05 18:00,93.97,50.16,37.27,24.1\n2026-09-05 18:15,94.22,50.13,37.59,24.7\n2026-09-05 18:30,94.47,50.46,37.36,23.7\n2026-09-05 18:45,92.72,49.97,36.23,23.4\n2026-09-05 19:00,91.82,49.64,35.66,23.2\n2026-09-05 19:15,90.89,49.17,35.06,22.7\n2026-09-05 19:30,90.17,48.91,34.55,22.6\n2026-09-05 19:45,89.95,49.21,34.22,22.2\n2026-09-05 20:00,87.75,48.27,33.03,21.7\n2026-09-05 20:15,87.72,48.25,32.89,21.6\n2026-09-05 20:30,87.38,48.89,32.22,20.8\n2026-09-05 20:45,86.57,48.29,32.01,20.6\n2026-09-05 21:00,86.47,48.19,31.64,20.4\n2026-09-05 21:15,84.07,47.37,30.10,19.7\n2026-09-05 21:30,85.04,48.12,30.47,19.2\n2026-09-05 21:45,84.18,47.77,29.99,18.9\n2026-09-05 22:00,83.16,47.25,29.48,18.6\n2026-09-05 22:15,81.74,46.86,28.52,18.3\n2026-09-05 22:30,81.24,46.82,28.07,17.8\n2026-09-05 22:45,81.01,46.98,27.58,17.7\n2026-09-05 23:00,79.83,46.37,27.08,17.3\n2026-09-05 23:15,79.70,46.68,26.79,16.9\n2026-09-05 23:30,78.55,46.22,26.05,16.7\n2026-09-05 23:45,77.22,45.48,25.65,16.4\n2026-09-06 00:00,76.81,45.09,25.43,16.4\n2026-09-06 00:15,76.90,45.47,25.12,16.1\n2026-09-06 00:30,77.09,46.16,24.69,15.2\n2026-09-06 00:45,77.75,45.95,25.49,15.8\n2026-09-06 01:00,75.78,45.08,24.42,15.3\n2026-09-06 01:15,76.26,45.42,24.50,15.4\n2026-09-06 01:30,75.47,44.87,24.40,15.5\n2026-09-06 01:45,74.54,44.71,23.62,15.2\n2026-09-06 02:00,75.05,45.15,23.52,14.9\n2026-09-06 02:15,74.55,44.77,23.47,15.0\n2026-09-06 02:30,75.33,45.02,24.21,15.1\n2026-09-06 02:45,75.20,45.31,23.64,14.8\n2026-09-06 03:00,73.95,44.16,23.57,14.8\n2026-09-06 03:15,75.27,44.96,24.15,15.3\n2026-09-06 03:30,76.24,45.24,24.70,15.6\n2026-09-06 03:45,74.23,44.41,23.64,15.2\n2026-09-06 04:00,74.52,44.61,23.62,15.2\n2026-09-06 04:15,78.43,46.23,25.76,16.1\n2026-09-06 04:30,77.02,45.46,25.33,16.0\n2026-09-06 04:45,77.29,45.86,25.20,16.0\n2026-09-06 05:00,76.66,45.44,25.08,16.1\n2026-09-06 05:15,77.91,45.96,25.66,16.5\n2026-09-06 05:30,77.41,45.34,25.91,16.7\n2026-09-06 05:45,78.38,45.66,26.45,17.1\n2026-09-06 06:00,78.81,45.67,26.97,17.4\n2026-09-06 06:15,80.04,46.28,27.43,17.5\n2026-09-06 06:30,79.47,45.77,27.48,18.0\n2026-09-06 06:45,80.86,46.22,28.30,18.7\n2026-09-06 07:00,81.78,46.48,29.07,18.9\n2026-09-06 07:15,81.76,46.31,28.96,19.1\n2026-09-06 07:30,83.05,46.69,30.12,19.8\n2026-09-06 07:45,84.30,47.52,30.40,19.7\n2026-09-06 08:00,85.06,47.30,31.37,20.6\n2026-09-06 08:15,83.70,46.38,30.94,20.9\n2026-09-06 08:30,86.73,47.82,32.44,21.2\n2026-09-06 08:45,86.28,47.35,32.47,21.8\n2026-09-06 09:00,87.54,48.11,32.93,21.7\n2026-09-06 09:15,87.95,47.86,33.69,22.2\n2026-09-06 09:30,88.36,47.87,33.91,22.5\n2026-09-06 09:45,90.27,48.68,35.15,23.2\n2026-09-06 10:00,90.80,48.58,35.82,23.8\n2026-09-06 10:15,91.31,48.88,35.84,23.9\n2026-09-06 10:30,93.78,49.58,37.67,24.6\n2026-09-06 10:45,93.71,49.42,37.80,24.9\n2026-09-06 11:00,92.12,48.59,37.18,24.8\n2026-09-06 11:15,94.07,49.46,38.17,25.2\n2026-09-06 11:30,95.80,50.34,38.91,25.3\n2026-09-06 11:45,95.65,49.75,39.39,26.0\n2026-09-06 12:00,95.34,49.78,38.83,25.8\n2026-09-06 12:15,97.81,50.46,40.69,26.6\n2026-09-06 12:30,98.77,50.74,41.36,26.9\n2026-09-06 12:45,95.94,49.58,39.79,26.7\n2026-09-06 13:00,98.15,50.50,41.08,26.7\n2026-09-06 13:15,97.84,50.27,40.80,27.1\n2026-09-06 13:30,98.07,50.51,40.93,27.0\n2026-09-06 13:45,99.44,50.81,41.92,27.7\n2026-09-06 14:00,100.59,51.42,42.30,27.3\n2026-09-06 14:15,98.77,50.63,41.52,27.1\n2026-09-06 14:30,99.49,51.03,41.79,27.2\n2026-09-06 14:45,99.56,50.91,42.12,27.7\n2026-09-06 15:00,99.98,51.03,42.23,27.6\n2026-09-06 15:15,99.24,51.07,41.41,26.9\n2026-09-06 15:30,99.16,50.79,41.67,27.2\n2026-09-06 15:45,99.50,51.17,41.72,27.1\n2026-09-06 16:00,98.02,50.56,40.73,26.7\n2026-09-06 16:15,99.08,51.05,41.29,26.9\n2026-09-06 16:30,98.89,51.09,41.11,26.3\n2026-09-06 16:45,97.69,50.55,40.51,26.5\n2026-09-06 17:00,96.56,50.57,39.41,25.9\n2026-09-06 17:15,96.74,50.48,39.65,25.5\n2026-09-06 17:30,96.77,50.44,39.60,25.7\n2026-09-06 17:45,96.32,50.75,38.89,25.1\n2026-09-06 18:00,95.74,50.20,38.94,25.4\n2026-09-06 18:15,92.91,49.19,37.34,24.7\n2026-09-06 18:30,94.38,50.35,37.45,24.1\n2026-09-06 18:45,92.43,49.35,36.52,24.0\n2026-09-06 19:00,91.48,49.31,35.63,23.3\n2026-09-06 19:15,90.45,49.26,34.68,22.8\n2026-09-06 19:30,91.12,49.33,35.14,22.6\n2026-09-06 19:45,88.97,48.42,34.20,22.7\n2026-09-06 20:00,88.46,48.37,33.66,21.7\n2026-09-06 20:15,88.29,48.70,33.13,21.4\n2026-09-06 20:30,88.29,48.72,33.17,21.3\n2026-09-06 20:45,88.20,49.05,32.50,20.6\n2026-09-06 21:00,84.78,47.82,30.56,19.8\n2026-09-06 21:15,84.75,47.90,30.56,19.4\n2026-09-06 21:30,84.03,47.56,30.12,19.2\n2026-09-06 21:45,83.03,47.14,29.36,19.1\n2026-09-06 22:00,84.25,47.84,30.12,19.2\n2026-09-06 22:15,83.24,47.58,29.21,18.7\n2026-09-06 22:30,81.08,46.72,28.03,18.0\n2026-09-06 22:45,80.24,46.27,27.65,17.8\n2026-09-06 23:00,80.41,46.97,27.14,17.2\n2026-09-06 23:15,79.85,46.48,27.09,17.6\n2026-09-06 23:30,76.98,45.34,25.38,16.7\n2026-09-06 23:45,79.57,46.54,26.76,16.8\n2026-09-07 00:00,80.84,47.35,26.97,16.6\n2026-09-07 00:15,80.51,47.80,26.34,16.0\n2026-09-07 00:30,80.16,47.59,26.28,15.9\n2026-09-07 00:45,79.77,47.45,25.92,15.6\n2026-09-07 01:00,77.41,46.67,24.45,15.0\n2026-09-07 01:15,77.97,46.61,25.17,15.3\n2026-09-07 01:30,77.36,46.22,24.99,15.5\n2026-09-07 01:45,78.36,46.89,25.27,14.9\n2026-09-07 02:00,79.02,47.23,25.29,15.1\n2026-09-07 02:15,77.19,46.73,24.19,14.4\n2026-09-07 02:30,76.92,46.02,24.76,15.1\n2026-09-07 02:45,79.38,47.58,25.40,15.2\n2026-09-07 03:00,77.74,46.75,24.71,15.1\n2026-09-07 03:15,79.41,47.47,25.57,15.2\n2026-09-07 03:30,77.84,47.05,24.50,14.9\n2026-09-07 03:45,77.64,46.46,24.92,15.3\n2026-09-07 04:00,79.64,47.22,25.85,15.6\n2026-09-07 04:15,78.60,46.99,25.40,15.4\n2026-09-07 04:30,80.07,47.08,26.53,16.2\n2026-09-07 04:45,80.04,47.63,25.88,16.0\n2026-09-07 05:00,79.53,46.76,26.48,16.4\n2026-09-07 05:15,81.19,47.80,26.94,16.2\n2026-09-07 05:30,80.22,47.04,26.80,16.9\n2026-09-07 05:45,81.02,47.25,27.41,17.0\n2026-09-07 06:00,82.27,47.97,27.75,16.9\n2026-09-07 06:15,82.49,47.84,28.14,17.4\n2026-09-07 06:30,83.28,47.97,28.85,18.1\n2026-09-07 06:45,84.25,48.26,29.55,18.4\n2026-09-07 07:00,84.45,48.20,29.67,18.7\n2026-09-07 07:15,84.69,47.91,30.14,19.4\n2026-09-07 07:30,86.50,48.83,31.20,19.9\n2026-09-07 07:45,86.66,48.90,31.38,19.9\n2026-09-07 08:00,89.79,50.47,32.62,20.1\n2026-09-07 08:15,90.76,50.71,33.35,20.4\n2026-09-07 08:30,92.25,51.06,34.46,21.1\n2026-09-07 08:45,93.58,51.08,35.94,22.2\n2026-09-07 09:00,92.41,50.62,35.23,22.1\n2026-09-07 09:15,94.07,51.10,36.31,22.7\n2026-09-07 09:30,95.87,51.92,37.28,23.0\n2026-09-07 09:45,97.12,52.09,38.27,23.6\n2026-09-07 10:00,96.05,51.81,37.42,23.6\n2026-09-07 10:15,98.00,52.20,38.95,24.2\n2026-09-07 10:30,101.01,53.43,40.64,24.7\n2026-09-07 10:45,98.72,52.44,39.53,24.4\n2026-09-07 11:00,100.03,52.56,40.66,25.2\n2026-09-07 11:15,99.89,52.96,39.95,24.4\n2026-09-07 11:30,102.22,53.13,42.35,26.2\n2026-09-07 11:45,101.58,52.91,41.90,25.9\n2026-09-07 12:00,101.95,53.10,41.92,26.0\n2026-09-07 12:15,102.63,53.32,42.52,26.5\n2026-09-07 12:30,104.66,54.15,43.55,26.5\n2026-09-07 12:45,103.84,53.68,43.19,26.8\n2026-09-07 13:00,105.41,54.01,44.50,27.3\n2026-09-07 13:15,104.20,53.77,43.65,27.1\n2026-09-07 13:30,105.66,54.16,44.44,27.3\n2026-09-07 13:45,105.99,54.34,44.52,27.2\n2026-09-07 14:00,107.12,54.72,45.42,27.9\n2026-09-07 14:15,107.50,54.74,45.73,27.8\n2026-09-07 14:30,104.55,53.64,43.92,27.2\n2026-09-07 14:45,104.65,53.66,44.00,27.4\n2026-09-07 15:00,106.70,54.74,44.87,27.5\n2026-09-07 15:15,106.54,54.46,44.99,27.4\n2026-09-07 15:30,107.20,54.92,45.42,27.6\n2026-09-07 15:45,105.48,53.89,44.61,27.5\n2026-09-07 16:00,106.82,55.08,44.46,26.9\n2026-09-07 16:15,105.08,54.28,43.89,26.8\n2026-09-07 16:30,104.88,54.09,43.89,26.8\n2026-09-07 16:45,103.04,53.52,42.61,26.4\n2026-09-07 17:00,104.11,54.11,42.90,26.3\n2026-09-07 17:15,101.66,53.35,41.45,25.8\n2026-09-07 17:30,102.58,54.08,41.58,25.6\n2026-09-07 17:45,100.65,52.94,40.97,25.4\n2026-09-07 18:00,98.15,51.51,39.93,25.5\n2026-09-07 18:15,97.55,51.77,39.02,24.6\n2026-09-07 18:30,96.82,51.46,38.64,24.5\n2026-09-07 18:45,97.82,52.28,38.78,24.0\n2026-09-07 19:00,95.98,51.68,37.63,23.4\n2026-09-07 19:15,94.96,51.07,37.38,23.5\n2026-09-07 19:30,93.41,50.71,35.99,22.7\n2026-09-07 19:45,92.18,50.14,35.43,22.2\n2026-09-07 20:00,91.54,50.36,34.76,21.8\n2026-09-07 20:15,90.58,49.80,34.18,21.6\n2026-09-07 20:30,90.81,50.03,34.27,21.8\n2026-09-07 20:45,88.54,49.39,32.53,20.7\n2026-09-07 21:00,89.40,49.93,32.85,20.6\n2026-09-07 21:15,89.42,50.12,32.71,20.2\n2026-09-07 21:30,87.90,49.46,31.81,19.7\n2026-09-07 21:45,87.52,49.40,31.37,19.5\n2026-09-07 22:00,85.22,48.76,29.95,18.6\n2026-09-07 22:15,86.72,49.57,30.49,18.5\n2026-09-07 22:30,84.04,48.22,29.36,18.1\n2026-09-07 22:45,83.58,48.40,28.67,17.6\n2026-09-07 23:00,83.47,48.49,28.56,17.5\n2026-09-07 23:15,81.87,47.55,27.79,17.1\n2026-09-07 23:30,82.34,48.27,27.64,16.8\n2026-09-07 23:45,81.73,48.05,27.26,16.4\n2026-09-08 00:00,81.10,47.68,27.08,16.8\n2026-09-08 00:15,81.15,47.84,26.95,16.3\n2026-09-08 00:30,80.52,47.51,26.51,16.1\n2026-09-08 00:45,79.44,47.03,26.02,16.0\n2026-09-08 01:00,79.83,47.68,25.76,15.6\n2026-09-08 01:15,78.56,46.83,25.18,15.7\n2026-09-08 01:30,78.61,46.78,25.42,15.3\n2026-09-08 01:45,78.44,46.67,25.44,15.4\n2026-09-08 02:00,77.46,46.00,25.18,15.5\n2026-09-08 02:15,78.10,46.66,25.05,15.2\n2026-09-08 02:30,77.59,46.32,24.94,15.3\n2026-09-08 02:45,78.67,46.83,25.54,15.6\n2026-09-08 03:00,78.31,46.88,25.04,15.2\n2026-09-08 03:15,79.66,47.38,25.89,15.6\n2026-09-08 03:30,78.02,46.66,25.01,15.2\n2026-09-08 03:45,79.78,47.55,25.88,16.0\n2026-09-08 04:00,79.28,46.84,26.02,16.1\n2026-09-08 04:15,78.75,46.85,25.38,15.7\n2026-09-08 04:30,80.13,47.21,26.49,16.3\n2026-09-08 04:45,79.29,46.62,26.37,16.4\n2026-09-08 05:00,80.57,47.45,26.86,16.5\n2026-09-08 05:15,80.74,47.43,27.04,16.8\n2026-09-08 05:30,81.28,47.37,27.45,17.1\n2026-09-08 05:45,82.60,47.76,28.32,17.8\n2026-09-08 06:00,82.29,47.64,28.18,17.7\n2026-09-08 06:15,82.67,47.73,28.63,17.8\n2026-09-08 06:30,85.37,48.83,30.00,18.5\n2026-09-08 06:45,83.87,47.72,29.60,19.0\n2026-09-08 07:00,83.46,47.56,29.51,19.2\n2026-09-08 07:15,85.93,48.69,30.61,19.4\n2026-09-08 07:30,87.54,48.92,32.03,20.3\n2026-09-08 07:45,87.64,49.12,31.96,20.1\n2026-09-08 08:00,92.27,51.75,33.67,20.3\n2026-09-08 08:15,91.65,50.99,33.98,20.8\n2026-09-08 08:30,92.69,50.91,35.14,21.7\n2026-09-08 08:45,92.11,50.54,34.90,21.8\n2026-09-08 09:00,92.17,50.56,34.83,21.7\n2026-09-08 09:15,94.29,51.50,36.08,22.5\n2026-09-08 09:30,94.63,51.62,36.27,22.6\n2026-09-08 09:45,96.07,52.15,37.19,22.7\n2026-09-08 10:00,96.17,51.40,38.04,23.9\n2026-09-08 10:15,97.42,52.07,38.53,23.9\n2026-09-08 10:30,98.38,52.61,38.80,23.8\n2026-09-08 10:45,99.82,52.95,40.04,24.9\n2026-09-08 11:00,100.10,52.93,40.37,24.6\n2026-09-08 11:15,99.39,52.24,40.50,25.5\n2026-09-08 11:30,101.58,53.37,41.35,25.5\n2026-09-08 11:45,101.98,53.22,41.84,25.7\n2026-09-08 12:00,101.84,53.51,41.34,25.6\n2026-09-08 12:15,102.29,53.34,42.06,26.0\n2026-09-08 12:30,103.28,53.53,42.67,26.2\n2026-09-08 12:45,102.65,53.33,42.45,26.4\n2026-09-08 13:00,102.48,53.22,42.43,26.3\n2026-09-08 13:15,103.74,53.63,43.14,26.6\n2026-09-08 13:30,104.20,53.82,43.31,26.8\n2026-09-08 13:45,104.96,54.30,43.65,26.7\n2026-09-08 14:00,104.36,54.01,43.44,26.8\n2026-09-08 14:15,104.90,54.31,43.49,26.7\n2026-09-08 14:30,104.24,53.59,43.69,27.1\n2026-09-08 14:45,105.19,53.96,44.17,27.3\n2026-09-08 15:00,105.63,54.25,44.48,27.2\n2026-09-08 15:15,106.16,54.63,44.52,27.1\n2026-09-08 15:30,103.80,53.56,43.41,27.1\n2026-09-08 15:45,104.79,54.26,43.78,26.8\n2026-09-08 16:00,103.76,53.82,43.07,26.3\n2026-09-08 16:15,105.52,54.84,43.69,26.6\n2026-09-08 16:30,105.09,54.50,43.47,26.5\n2026-09-08 16:45,103.52,53.85,42.60,26.2\n2026-09-08 17:00,102.35,53.45,42.08,25.8\n2026-09-08 17:15,103.39,53.96,42.55,26.1\n2026-09-08 17:30,101.42,53.54,41.06,25.4\n2026-09-08 17:45,100.64,53.36,40.23,24.8\n2026-09-08 18:00,97.92,51.94,39.22,24.6\n2026-09-08 18:15,96.26,51.25,38.15,24.1\n2026-09-08 18:30,96.24,50.97,38.39,24.3\n2026-09-08 18:45,97.15,51.50,38.79,24.2\n2026-09-08 19:00,95.20,51.21,37.28,23.3\n2026-09-08 19:15,92.50,50.23,35.60,22.7\n2026-09-08 19:30,93.97,50.87,36.36,22.6\n2026-09-08 19:45,92.32,50.37,35.26,22.2\n2026-09-08 20:00,91.55,50.50,34.49,21.9\n2026-09-08 20:15,89.87,49.33,33.90,21.6\n2026-09-08 20:30,90.29,49.99,33.52,21.4\n2026-09-08 20:45,89.33,50.02,32.54,20.2\n2026-09-08 21:00,89.16,49.72,32.90,20.6\n2026-09-08 21:15,88.47,49.56,32.28,20.3\n2026-09-08 21:30,87.24,49.05,31.61,19.9\n2026-09-08 21:45,85.15,48.48,30.19,19.0\n2026-09-08 22:00,85.59,48.39,30.72,19.3\n2026-09-08 22:15,86.47,49.44,30.36,18.6\n2026-09-08 22:30,84.16,48.20,29.62,18.6\n2026-09-08 22:45,83.30,48.34,28.49,17.6\n2026-09-08 23:00,82.97,48.11,28.42,17.4\n2026-09-08 23:15,84.12,48.94,28.65,17.3\n2026-09-08 23:30,82.95,48.39,28.06,17.1\n2026-09-08 23:45,81.39,47.84,27.17,16.7\n2026-09-09 00:00,82.63,47.82,28.29,17.5\n2026-09-09 00:15,80.58,46.94,27.28,17.1\n2026-09-09 00:30,80.11,47.02,26.76,16.9\n2026-09-09 00:45,79.53,46.72,26.43,16.9\n2026-09-09 01:00,79.87,47.23,26.24,16.3\n2026-09-09 01:15,79.43,46.71,26.23,16.4\n2026-09-09 01:30,79.41,46.94,26.08,16.0\n2026-09-09 01:45,78.88,46.80,25.71,16.1\n2026-09-09 02:00,,46.34,25.48,15.9\n2026-09-09 02:15,,47.05,25.85,15.9\n2026-09-09 02:30,,46.80,25.80,15.9\n2026-09-09 02:45,,46.02,25.66,16.1\n2026-09-09 03:00,,46.36,26.66,16.4\n2026-09-09 03:15,,46.82,26.04,15.9\n2026-09-09 03:30,,46.58,26.71,16.7\n2026-09-09 03:45,,47.00,26.31,16.1\n2026-09-09 04:00,79.08,46.45,26.26,16.6\n2026-09-09 04:15,80.80,47.25,27.12,16.5\n2026-09-09 04:30,80.64,47.17,27.05,16.8\n2026-09-09 04:45,80.04,47.13,26.63,16.8\n2026-09-09 05:00,81.75,47.59,27.65,17.2\n2026-09-09 05:15,82.69,47.87,28.42,17.6\n2026-09-09 05:30,82.05,47.17,28.43,17.9\n2026-09-09 05:45,81.58,47.16,28.07,17.7\n2026-09-09 06:00,81.92,47.12,28.34,18.2\n2026-09-09 06:15,82.83,47.69,28.85,18.4\n2026-09-09 06:30,84.51,48.10,29.84,19.0\n2026-09-09 06:45,85.36,48.16,30.68,19.4\n2026-09-09 07:00,84.64,47.83,30.43,19.5\n2026-09-09 07:15,86.92,48.67,31.73,20.3\n2026-09-09 07:30,86.57,48.77,31.32,19.9\n2026-09-09 07:45,87.70,48.98,32.17,20.3\n2026-09-09 08:00,90.44,50.34,33.46,20.9\n2026-09-09 08:15,92.75,50.85,35.02,21.8\n2026-09-09 08:30,92.67,50.91,35.04,21.6\n2026-09-09 08:45,93.45,51.29,35.47,21.9\n2026-09-09 09:00,92.75,50.67,35.55,22.0\n2026-09-09 09:15,94.64,51.44,36.58,22.5\n2026-09-09 09:30,96.66,52.39,37.46,23.1\n2026-09-09 09:45,96.92,52.21,37.87,23.5\n2026-09-09 10:00,97.11,52.26,38.08,23.3\n2026-09-09 10:15,96.48,51.52,38.18,24.1\n2026-09-09 10:30,98.80,52.53,39.45,24.4\n2026-09-09 10:45,99.68,53.17,39.46,24.3\n2026-09-09 11:00,100.71,53.32,40.42,25.0\n2026-09-09 11:15,101.95,53.42,41.61,25.5\n2026-09-09 11:30,101.44,53.27,41.35,25.5\n2026-09-09 11:45,102.63,53.94,41.69,25.5\n2026-09-09 12:00,103.23,53.58,42.72,26.4\n2026-09-09 12:15,103.62,53.60,42.95,26.5\n2026-09-09 12:30,104.17,53.87,43.15,26.6\n2026-09-09 12:45,103.80,53.78,42.90,26.2\n2026-09-09 13:00,103.80,53.53,43.38,26.8\n2026-09-09 13:15,105.64,53.91,44.64,27.6\n2026-09-09 13:30,104.64,53.70,43.91,27.0\n2026-09-09 13:45,103.91,53.44,43.63,27.3\n2026-09-09 14:00,103.30,53.38,42.97,27.0\n2026-09-09 14:15,106.02,54.32,44.60,27.3\n2026-09-09 14:30,105.29,54.31,44.00,26.9\n2026-09-09 14:45,105.53,53.99,44.55,27.6\n2026-09-09 15:00,105.67,54.25,44.39,27.2\n2026-09-09 15:15,104.31,53.87,43.71,26.9\n2026-09-09 15:30,104.87,54.08,43.83,27.1\n2026-09-09 15:45,104.12,53.76,43.52,27.1\n2026-09-09 16:00,105.83,54.51,44.55,27.3\n2026-09-09 16:15,103.96,53.61,43.34,26.8\n2026-09-09 16:30,104.92,54.18,43.76,26.9\n2026-09-09 16:45,104.23,54.25,42.98,26.2\n2026-09-09 17:00,103.60,53.44,43.31,26.9\n2026-09-09 17:15,102.91,53.63,42.41,26.0\n2026-09-09 17:30,101.68,53.42,41.41,25.8\n2026-09-09 17:45,103.77,54.45,42.35,25.4\n2026-09-09 18:00,98.93,52.12,39.87,25.1\n2026-09-09 18:15,96.75,51.44,38.69,24.7\n2026-09-09 18:30,96.56,51.26,38.60,24.5\n2026-09-09 18:45,95.92,51.20,37.86,24.0\n2026-09-09 19:00,95.55,51.38,37.50,23.7\n2026-09-09 19:15,93.55,50.64,36.25,23.1\n2026-09-09 19:30,92.75,50.11,35.89,23.3\n2026-09-09 19:45,92.71,50.22,35.91,22.8\n2026-09-09 20:00,93.93,51.12,36.03,22.4\n2026-09-09 20:15,92.11,50.22,35.29,22.2\n2026-09-09 20:30,92.15,50.48,35.00,21.7\n2026-09-09 20:45,90.38,50.12,33.80,21.2\n2026-09-09 21:00,89.73,49.61,33.63,20.9\n2026-09-09 21:15,89.01,49.65,32.83,20.4\n2026-09-09 21:30,88.41,49.59,32.07,20.2\n2026-09-09 21:45,87.47,49.15,31.69,20.0\n2026-09-09 22:00,86.51,48.80,31.37,19.6\n2026-09-09 22:15,85.74,49.15,30.12,18.7\n2026-09-09 22:30,83.55,48.07,29.06,18.5\n2026-09-09 22:45,85.86,49.07,30.06,18.8\n2026-09-09 23:00,83.63,48.10,28.99,18.0\n2026-09-09 23:15,83.27,48.02,28.65,17.8\n2026-09-09 23:30,82.82,48.10,28.24,17.4\n2026-09-09 23:45,82.58,48.10,27.91,17.4\n2026-09-10 00:00,81.84,47.98,27.44,16.9\n2026-09-10 00:15,81.02,47.14,27.47,17.5\n2026-09-10 00:30,81.32,47.58,27.30,16.7\n2026-09-10 00:45,81.43,47.84,27.25,16.7\n2026-09-10 01:00,81.41,47.52,27.41,16.8\n2026-09-10 01:15,79.98,46.69,26.89,16.6\n2026-09-10 01:30,79.43,46.67,26.51,16.6\n2026-09-10 01:45,79.56,47.00,26.29,16.2\n2026-09-10 02:00,79.49,47.00,26.06,16.2\n2026-09-10 02:15,80.28,47.63,26.31,15.8\n2026-09-10 02:30,79.20,46.93,25.97,16.1\n2026-09-10 02:45,80.39,47.59,26.43,16.1\n2026-09-10 03:00,79.34,46.61,26.39,16.3\n2026-09-10 03:15,80.08,47.14,26.54,16.4\n2026-09-10 03:30,79.88,47.13,26.21,16.1\n2026-09-10 03:45,80.31,47.25,26.67,16.3\n2026-09-10 04:00,78.56,46.19,25.89,16.8\n2026-09-10 04:15,79.87,46.70,26.75,16.9\n2026-09-10 04:30,80.84,47.32,27.14,17.0\n2026-09-10 04:45,79.86,46.36,27.15,17.3\n2026-09-10 05:00,81.02,46.99,27.61,17.3\n2026-09-10 05:15,81.37,47.26,27.78,17.7\n2026-09-10 05:30,80.82,47.06,27.43,17.5\n2026-09-10 05:45,83.97,48.16,29.32,18.0\n2026-09-10 06:00,83.40,47.87,29.10,18.1\n2026-09-10 06:15,83.97,47.89,29.62,18.8\n2026-09-10 06:30,84.78,48.36,30.02,19.0\n2026-09-10 06:45,86.15,48.76,30.88,19.2\n2026-09-10 07:00,83.89,47.47,30.18,19.6\n2026-09-10 07:15,86.68,48.78,31.50,20.0\n2026-09-10 07:30,86.82,48.86,31.54,20.4\n2026-09-10 07:45,88.79,49.18,33.00,21.1\n2026-09-10 08:00,91.02,50.43,33.83,21.3\n2026-09-10 08:15,93.31,50.92,35.72,21.7\n2026-09-10 08:30,92.85,50.73,35.42,22.2\n2026-09-10 08:45,93.04,50.42,36.03,22.7\n2026-09-10 09:00,94.49,51.41,36.32,22.6\n2026-09-10 09:15,96.29,51.75,37.75,23.5\n2026-09-10 09:30,96.59,51.81,37.92,23.7\n2026-09-10 09:45,97.37,51.57,38.99,24.8\n2026-09-10 10:00,99.30,52.85,39.61,24.3\n2026-09-10 10:15,100.35,52.95,40.41,24.9\n2026-09-10 10:30,101.15,52.93,41.20,25.4\n2026-09-10 10:45,99.51,52.19,40.54,25.5\n2026-09-10 11:00,100.41,52.61,40.92,25.7\n2026-09-10 11:15,101.16,52.77,41.55,26.1\n2026-09-10 11:30,101.75,52.72,42.18,26.5\n2026-09-10 11:45,102.66,53.19,42.63,26.7\n2026-09-10 12:00,104.01,53.59,43.41,26.7\n2026-09-10 12:15,105.28,54.06,44.39,27.3\n2026-09-10 12:30,104.09,53.41,43.73,27.4\n2026-09-10 12:45,104.67,53.75,44.08,27.6\n2026-09-10 13:00,106.62,54.41,45.31,28.0\n2026-09-10 13:15,104.58,53.43,44.01,27.5\n2026-09-10 13:30,106.01,53.86,45.26,28.2\n2026-09-10 13:45,107.02,54.42,45.59,28.1\n2026-09-10 14:00,107.15,54.30,45.95,28.3\n2026-09-10 14:15,105.93,53.87,45.10,28.1\n2026-09-10 14:30,106.81,54.31,45.50,27.9\n2026-09-10 14:45,106.47,54.10,45.44,28.4\n2026-09-10 15:00,105.48,53.66,44.87,28.0\n2026-09-10 15:15,107.52,54.62,45.81,28.0\n2026-09-10 15:30,107.46,54.77,45.67,28.0\n2026-09-10 15:45,105.44,53.57,45.00,28.3\n2026-09-10 16:00,105.16,53.67,44.46,27.7\n2026-09-10 16:15,106.16,54.39,44.72,27.4\n2026-09-10 16:30,105.56,54.14,44.39,27.3\n2026-09-10 16:45,104.73,54.02,43.71,27.1\n2026-09-10 17:00,102.88,53.49,42.63,26.3\n2026-09-10 17:15,103.73,53.79,42.97,26.4\n2026-09-10 17:30,103.40,53.57,42.77,26.7\n2026-09-10 17:45,103.62,54.14,42.48,25.9\n2026-09-10 18:00,99.07,51.90,40.40,25.6\n2026-09-10 18:15,98.08,51.67,39.68,25.1\n2026-09-10 18:30,98.53,51.99,39.81,24.9\n2026-09-10 18:45,96.74,50.97,38.97,25.0\n2026-09-10 19:00,96.57,51.24,38.70,24.6\n2026-09-10 19:15,96.49,51.28,38.41,24.3\n2026-09-10 19:30,94.35,50.55,37.34,23.8\n2026-09-10 19:45,93.40,50.29,36.40,23.1\n2026-09-10 20:00,93.76,50.65,36.42,22.9\n2026-09-10 20:15,92.29,50.18,35.32,22.4\n2026-09-10 20:30,90.70,49.48,34.58,22.2\n2026-09-10 20:45,92.00,50.41,35.14,22.0\n2026-09-10 21:00,90.88,50.14,34.19,21.2\n2026-09-10 21:15,89.80,49.93,33.41,20.9\n2026-09-10 21:30,87.61,48.97,32.21,20.8\n2026-09-10 21:45,87.91,49.17,32.22,20.4\n2026-09-10 22:00,88.69,49.67,32.44,20.1\n2026-09-10 22:15,86.49,48.78,31.22,20.0\n2026-09-10 22:30,84.85,48.43,29.92,18.9\n2026-09-10 22:45,85.55,48.65,30.39,19.0\n2026-09-10 23:00,85.82,49.03,30.21,18.8\n2026-09-10 23:15,83.15,48.38,28.36,17.7\n2026-09-10 23:30,83.92,48.30,29.20,18.3\n2026-09-10 23:45,81.23,47.18,27.74,17.7\n2026-09-11 00:00,81.53,46.88,28.16,18.2\n2026-09-11 00:15,82.90,47.92,28.46,17.6\n2026-09-11 00:30,81.84,47.53,27.85,17.5\n2026-09-11 00:45,81.84,47.53,27.88,17.8\n2026-09-11 01:00,81.37,47.07,27.89,17.9\n2026-09-11 01:15,80.90,46.96,27.41,17.5\n2026-09-11 01:30,81.10,47.10,27.79,17.7\n2026-09-11 01:45,80.23,46.67,27.13,17.2\n2026-09-11 02:00,80.33,46.64,27.37,17.3\n2026-09-11 02:15,81.07,47.16,27.65,17.2\n2026-09-11 02:30,80.18,46.62,27.38,17.2\n2026-09-11 02:45,80.67,47.11,27.38,17.1\n2026-09-11 03:00,79.47,46.32,26.79,17.1\n2026-09-11 03:15,80.72,46.72,27.65,17.6\n2026-09-11 03:30,81.85,47.37,28.00,17.3\n2026-09-11 03:45,79.05,45.90,26.97,17.5\n2026-09-11 04:00,80.09,46.24,27.44,17.7\n2026-09-11 04:15,81.85,47.38,28.07,17.7\n2026-09-11 04:30,80.55,46.93,27.31,17.2\n2026-09-11 04:45,80.50,46.53,27.58,18.2\n2026-09-11 05:00,81.45,47.03,27.95,17.5\n2026-09-11 05:15,81.14,46.87,27.91,17.8\n2026-09-11 05:30,82.78,46.94,29.29,18.8\n2026-09-11 05:45,82.71,47.54,28.71,18.3\n2026-09-11 06:00,82.13,46.99,28.82,18.4\n2026-09-11 06:15,83.74,48.08,29.28,18.3\n2026-09-11 06:30,83.83,47.99,29.45,18.5\n2026-09-11 06:45,84.21,47.78,30.06,19.5\n2026-09-11 07:00,84.75,48.35,29.92,18.9\n2026-09-11 07:15,85.84,48.75,30.63,19.2\n2026-09-11 07:30,85.48,48.41,30.56,19.5\n2026-09-11 07:45,86.66,48.60,31.42,20.1\n2026-09-11 08:00,91.02,50.66,33.59,20.6\n2026-09-11 08:15,90.05,50.52,32.96,20.4\n2026-09-11 08:30,89.13,50.15,32.39,20.3\n2026-09-11 08:45,93.26,51.61,34.75,21.2\n2026-09-11 09:00,91.14,50.60,33.84,21.0\n2026-09-11 09:15,92.61,51.05,34.84,21.4\n2026-09-11 09:30,93.07,51.36,35.05,21.6\n2026-09-11 09:45,94.46,51.82,35.92,21.8\n2026-09-11 10:00,95.02,52.11,36.22,21.9\n2026-09-11 10:15,95.49,52.16,36.49,22.2\n2026-09-11 10:30,98.23,53.34,37.91,22.7\n2026-09-11 10:45,96.30,52.34,37.07,22.5\n2026-09-11 11:00,98.51,53.32,38.21,23.1\n2026-09-11 11:15,97.62,52.96,37.82,22.7\n2026-09-11 11:30,96.40,52.33,37.41,22.8\n2026-09-11 11:45,97.59,52.69,38.00,23.0\n2026-09-11 12:00,98.75,53.61,38.27,22.9\n2026-09-11 12:15,99.15,53.50,38.85,23.5\n2026-09-11 12:30,100.59,53.88,39.81,23.5\n2026-09-11 12:45,101.15,54.15,39.96,23.8\n2026-09-11 13:00,101.01,54.31,39.60,23.6\n2026-09-11 13:15,100.56,53.99,39.58,23.7\n2026-09-11 13:30,100.46,53.66,39.97,24.2\n2026-09-11 13:45,100.37,53.26,40.08,24.4\n2026-09-11 14:00,101.65,54.40,40.15,23.8\n2026-09-11 14:15,100.64,53.97,39.71,23.7\n2026-09-11 14:30,102.89,54.89,40.94,24.4\n2026-09-11 14:45,100.63,53.50,40.17,24.5\n2026-09-11 15:00,100.86,53.87,40.06,23.9\n2026-09-11 15:15,100.84,54.25,39.62,23.5\n2026-09-11 15:30,100.77,53.93,40.04,24.1\n2026-09-11 15:45,100.61,54.30,39.22,23.6\n2026-09-11 16:00,101.44,54.48,40.00,23.8\n2026-09-11 16:15,100.79,54.06,39.60,23.6\n2026-09-11 16:30,100.99,54.23,39.71,23.5\n2026-09-11 16:45,102.61,54.79,40.65,23.7\n2026-09-11 17:00,99.85,54.12,38.70,22.8\n2026-09-11 17:15,100.11,54.04,39.26,23.6\n2026-09-11 17:30,99.09,53.58,38.50,23.1\n2026-09-11 17:45,99.17,53.60,38.62,22.9\n2026-09-11 18:00,95.91,52.00,36.97,22.7\n2026-09-11 18:15,93.15,50.94,35.57,22.1\n2026-09-11 18:30,95.21,51.79,36.85,22.6\n2026-09-11 18:45,94.20,51.44,36.07,22.0\n2026-09-11 19:00,93.79,51.15,36.00,22.2\n2026-09-11 19:15,92.64,50.56,35.36,22.0\n2026-09-11 19:30,92.23,50.60,35.10,21.9\n2026-09-11 19:45,92.15,50.80,34.66,21.4\n2026-09-11 20:00,91.22,50.51,33.91,21.1\n2026-09-11 20:15,90.69,50.55,33.40,20.7\n2026-09-11 20:30,90.68,50.71,33.30,20.5\n2026-09-11 20:45,88.23,49.40,32.17,20.2\n2026-09-11 21:00,87.34,48.87,32.08,20.4\n2026-09-11 21:15,87.27,49.23,31.43,19.8\n2026-09-11 21:30,88.43,49.63,32.26,19.9\n2026-09-11 21:45,88.57,49.65,32.37,19.9\n2026-09-11 22:00,85.15,48.42,30.15,19.1\n2026-09-11 22:15,84.07,47.74,29.95,19.2\n2026-09-11 22:30,84.76,47.94,30.33,19.3\n2026-09-11 22:45,85.24,48.71,30.16,18.7\n2026-09-11 23:00,83.55,48.03,29.00,18.3\n2026-09-11 23:15,84.56,48.33,29.70,18.4\n2026-09-11 23:30,82.98,48.03,28.57,18.2\n2026-09-11 23:45,82.48,47.47,28.63,18.0\n2026-09-12 00:00,79.18,46.32,26.51,16.9\n2026-09-12 00:15,77.01,45.63,25.12,16.1\n2026-09-12 00:30,77.74,45.38,26.19,16.8\n2026-09-12 00:45,77.33,45.62,25.54,16.3\n2026-09-12 01:00,78.47,46.19,26.20,16.3\n2026-09-12 01:15,76.62,44.97,25.48,16.5\n2026-09-12 01:30,78.27,45.85,26.22,16.7\n2026-09-12 01:45,76.78,45.25,25.43,16.1\n2026-09-12 02:00,76.76,45.05,25.39,16.2\n2026-09-12 02:15,76.43,45.27,24.86,15.9\n2026-09-12 02:30,76.46,45.01,25.17,16.0\n2026-09-12 02:45,76.99,45.23,25.71,16.6\n2026-09-12 03:00,75.97,44.93,24.85,16.1\n2026-09-12 03:15,76.83,45.35,25.22,16.3\n2026-09-12 03:30,76.43,45.16,25.01,15.9\n2026-09-12 03:45,75.62,44.41,25.02,16.2\n2026-09-12 04:00,76.68,45.34,25.13,15.9\n2026-09-12 04:15,76.68,44.96,25.42,16.7\n2026-09-12 04:30,77.18,44.89,26.02,17.1\n2026-09-12 04:45,76.37,44.78,25.38,16.7\n2026-09-12 05:00,78.10,45.64,26.23,17.2\n2026-09-12 05:15,79.64,45.83,27.49,17.6\n2026-09-12 05:30,78.12,45.64,26.34,17.5\n2026-09-12 05:45,78.05,44.90,26.95,17.9\n2026-09-12 06:00,79.33,45.54,27.54,17.9\n2026-09-12 06:15,81.91,46.71,29.05,18.7\n2026-09-12 06:30,79.45,45.62,27.61,18.5\n2026-09-12 06:45,82.39,46.61,29.48,19.3\n2026-09-12 07:00,82.15,46.32,29.60,19.5\n2026-09-12 07:15,82.80,46.70,29.60,19.2\n2026-09-12 07:30,83.27,46.82,30.15,20.2\n2026-09-12 07:45,83.69,46.76,30.62,20.3\n2026-09-12 08:00,84.53,47.34,30.87,20.5\n2026-09-12 08:15,84.33,46.97,31.14,21.0\n2026-09-12 08:30,85.71,47.03,32.16,21.4\n2026-09-12 08:45,88.16,48.38,33.15,21.5\n2026-09-12 09:00,85.75,46.88,32.55,21.9\n2026-09-12 09:15,88.07,47.76,33.89,22.7\n2026-09-12 09:30,90.22,48.93,34.72,22.6\n2026-09-12 09:45,92.63,49.57,36.48,23.5\n2026-09-12 10:00,90.49,48.56,35.43,23.3\n2026-09-12 10:15,91.24,48.69,36.05,23.9\n2026-09-12 10:30,91.82,49.04,36.17,23.9\n2026-09-12 10:45,92.80,48.93,37.26,25.0\n2026-09-12 11:00,93.99,49.72,37.43,24.3\n2026-09-12 11:15,94.32,49.41,38.31,25.4\n2026-09-12 11:30,95.15,50.14,38.36,25.0\n2026-09-12 11:45,95.60,50.17,38.76,25.4\n2026-09-12 12:00,97.14,50.79,39.78,25.7\n2026-09-12 12:15,95.80,49.94,39.26,25.6\n2026-09-12 12:30,98.28,50.87,40.59,26.2\n2026-09-12 12:45,96.83,50.50,39.64,25.9\n2026-09-12 13:00,98.70,50.66,41.35,27.1\n2026-09-12 13:15,98.71,51.51,40.48,26.4\n2026-09-12 13:30,98.35,50.93,40.83,26.5\n2026-09-12 13:45,98.81,50.98,41.16,26.9\n2026-09-12 14:00,99.41,51.13,41.66,27.0\n2026-09-12 14:15,99.95,51.47,41.79,27.1\n2026-09-12 14:30,98.83,50.97,41.26,26.9\n2026-09-12 14:45,100.14,51.13,42.17,27.5\n2026-09-12 15:00,98.31,50.84,40.69,26.8\n2026-09-12 15:15,98.86,51.03,41.13,26.9\n2026-09-12 15:30,99.65,51.19,41.70,26.9\n2026-09-12 15:45,98.43,50.85,40.87,26.8\n2026-09-12 16:00,98.13,51.13,40.30,26.1\n2026-09-12 16:15,98.00,50.58,40.78,26.7\n2026-09-12 16:30,97.88,50.63,40.54,26.5\n2026-09-12 16:45,96.79,50.23,39.70,26.0\n2026-09-12 17:00,96.70,50.50,39.59,25.8\n2026-09-12 17:15,97.90,50.99,40.15,26.0\n2026-09-12 17:30,95.55,50.08,38.84,25.3\n2026-09-12 17:45,96.30,50.42,39.15,25.5\n2026-09-12 18:00,94.90,49.92,38.34,25.0\n2026-09-12 18:15,93.65,49.71,37.21,24.6\n2026-09-12 18:30,94.11,49.89,37.52,24.9\n2026-09-12 18:45,94.77,50.09,37.89,24.3\n2026-09-12 19:00,92.24,49.69,35.93,23.3\n2026-09-12 19:15,93.33,50.10,36.52,23.5\n2026-09-12 19:30,91.08,49.48,35.08,22.9\n2026-09-12 19:45,91.71,49.76,35.29,22.4\n2026-09-12 20:00,88.92,48.49,33.88,22.0\n2026-09-12 20:15,88.10,48.23,33.33,21.7\n2026-09-12 20:30,87.67,48.00,33.16,21.5\n2026-09-12 20:45,87.16,48.22,32.56,21.2\n2026-09-12 21:00,86.11,47.60,32.16,21.0\n2026-09-12 21:15,86.68,48.72,31.46,20.0\n2026-09-12 21:30,84.71,47.38,30.89,20.2\n2026-09-12 21:45,82.61,46.66,29.56,19.4\n2026-09-12 22:00,84.52,47.60,30.43,19.5\n2026-09-12 22:15,84.81,48.07,30.36,19.3\n2026-09-12 22:30,82.85,47.26,29.12,18.8\n2026-09-12 22:45,80.72,46.41,28.04,18.3\n2026-09-12 23:00,81.59,47.28,27.89,17.7\n2026-09-12 23:15,81.78,47.05,28.38,18.2\n2026-09-12 23:30,80.88,46.74,27.75,17.9\n2026-09-12 23:45,79.11,46.24,26.51,17.0\n2026-09-13 00:00,78.47,45.67,26.73,17.6\n2026-09-13 00:15,79.35,45.86,27.17,17.3\n2026-09-13 00:30,77.84,45.12,26.41,17.5\n2026-09-13 00:45,76.90,44.81,25.77,16.9\n2026-09-13 01:00,77.42,45.66,25.47,16.4\n2026-09-13 01:15,77.03,45.10,25.80,16.7\n2026-09-13 01:30,78.27,45.67,26.27,17.0\n2026-09-13 01:45,76.37,44.86,25.49,16.8\n2026-09-13 02:00,77.72,45.20,26.26,17.0\n2026-09-13 02:15,76.32,44.74,25.42,16.8\n2026-09-13 02:30,75.72,44.26,25.23,16.7\n2026-09-13 02:45,76.11,44.92,24.96,16.2\n2026-09-13 03:00,77.14,44.93,26.06,16.8\n2026-09-13 03:15,77.59,45.71,25.70,16.7\n2026-09-13 03:30,76.95,45.23,25.49,16.5\n2026-09-13 03:45,77.71,45.52,25.94,16.8\n2026-09-13 04:00,77.20,45.11,25.95,17.0\n2026-09-13 04:15,78.39,46.03,26.05,16.5\n2026-09-13 04:30,78.43,45.24,26.95,17.7\n2026-09-13 04:45,79.40,45.93,27.14,17.5\n2026-09-13 05:00,78.41,45.47,26.74,17.7\n2026-09-13 05:15,78.53,45.34,26.93,18.1\n2026-09-13 05:30,80.43,45.78,28.40,18.4\n2026-09-13 05:45,78.99,45.36,27.29,18.3\n2026-09-13 06:00,81.11,46.43,28.41,18.5\n2026-09-13 06:15,81.37,46.23,28.71,18.9\n2026-09-13 06:30,80.20,45.47,28.34,18.9\n2026-09-13 06:45,81.87,46.20,29.32,19.2\n2026-09-13 07:00,82.82,46.51,29.96,19.7\n2026-09-13 07:15,83.43,46.50,30.59,20.5\n2026-09-13 07:30,84.04,47.11,30.58,20.1\n2026-09-13 07:45,84.95,47.05,31.52,21.0\n2026-09-13 08:00,85.17,47.04,31.71,20.9\n2026-09-13 08:15,86.44,47.62,32.45,21.6\n2026-09-13 08:30,86.94,47.88,32.58,21.5\n2026-09-13 08:45,87.30,47.53,33.35,22.4\n2026-09-13 09:00,85.42,46.67,32.44,22.3\n2026-09-13 09:15,87.51,47.55,33.60,22.6\n2026-09-13 09:30,91.74,49.41,35.85,23.4\n2026-09-13 09:45,90.18,48.56,35.32,23.4\n2026-09-13 10:00,91.26,48.55,36.22,24.0\n2026-09-13 10:15,92.40,49.31,36.53,24.0\n2026-09-13 10:30,91.93,48.92,36.73,24.2\n2026-09-13 10:45,91.89,49.07,36.45,24.2\n2026-09-13 11:00,95.02,50.37,38.00,24.9\n2026-09-13 11:15,96.25,50.36,39.23,25.4\n2026-09-13 11:30,96.05,50.45,38.88,25.4\n2026-09-13 11:45,94.91,49.58,38.70,25.7\n2026-09-13 12:00,95.77,50.02,39.13,25.7\n2026-09-13 12:15,94.91,49.55,38.77,25.9\n2026-09-13 12:30,96.77,50.10,39.94,26.5\n2026-09-13 12:45,97.28,50.13,40.49,26.6\n2026-09-13 13:00,97.16,50.15,40.44,26.8\n2026-09-13 13:15,99.01,51.33,40.97,26.6\n2026-09-13 13:30,96.51,49.92,39.94,26.8\n2026-09-13 13:45,98.01,50.63,40.73,26.8\n2026-09-13 14:00,99.68,51.21,41.87,27.2\n2026-09-13 14:15,98.15,50.62,40.95,27.2\n2026-09-13 14:30,100.03,51.55,41.76,27.1\n2026-09-13 14:45,98.63,51.02,40.96,26.8\n2026-09-13 15:00,99.20,51.21,41.38,27.0\n2026-09-13 15:15,97.93,50.71,40.56,26.8\n2026-09-13 15:30,99.53,51.49,41.23,26.7\n2026-09-13 15:45,98.42,50.79,40.99,26.8\n2026-09-13 16:00,97.13,50.37,40.19,26.4\n2026-09-13 16:15,98.09,50.69,40.90,26.6\n2026-09-13 16:30,98.46,51.05,40.60,26.2\n2026-09-13 16:45,97.78,50.91,40.09,26.2\n2026-09-13 17:00,95.97,49.87,39.44,26.2\n2026-09-13 17:15,96.93,50.20,39.93,26.2\n2026-09-13 17:30,95.59,50.06,38.92,25.5\n2026-09-13 17:45,95.81,50.30,38.91,25.5\n2026-09-13 18:00,95.90,50.21,38.95,25.1\n2026-09-13 18:15,93.96,49.91,37.33,24.5\n2026-09-13 18:30,94.05,49.77,37.62,24.6\n2026-09-13 18:45,93.00,49.25,37.22,24.5\n2026-09-13 19:00,90.99,48.79,35.70,23.3\n2026-09-13 19:15,89.83,48.58,34.75,23.1\n2026-09-13 19:30,90.54,48.47,35.67,23.8\n2026-09-13 19:45,90.12,48.77,34.86,22.6\n2026-09-13 20:00,90.51,49.00,34.97,22.8\n2026-09-13 20:15,88.11,48.21,33.55,22.0\n2026-09-13 20:30,87.84,48.16,33.24,21.9\n2026-09-13 20:45,88.17,48.65,33.13,21.4\n2026-09-13 21:00,86.74,47.99,32.26,20.7\n2026-09-13 21:15,88.32,48.85,32.92,21.0\n2026-09-13 21:30,85.97,47.80,31.81,20.8\n2026-09-13 21:45,86.06,48.08,31.26,20.2\n2026-09-13 22:00,82.42,46.62,29.40,19.7\n2026-09-13 22:15,84.20,47.57,30.08,19.4\n2026-09-13 22:30,82.49,46.88,29.32,19.1\n2026-09-13 22:45,81.23,46.25,28.47,18.4\n2026-09-13 23:00,82.28,46.57,29.39,19.0\n2026-09-13 23:15,81.27,46.43,28.60,18.6\n2026-09-13 23:30,79.41,45.95,27.21,17.9\n2026-09-13 23:45,79.98,46.22,27.54,17.9\n2026-09-14 00:00,86.49,48.23,31.72,16.3\n2026-09-14 00:15,85.20,47.46,31.19,16.5\n2026-09-14 00:30,85.79,47.74,31.60,16.3\n2026-09-14 00:45,82.95,46.71,29.90,15.8\n2026-09-14 01:00,82.63,46.83,29.36,15.5\n2026-09-14 01:15,83.68,46.90,30.34,15.9\n2026-09-14 01:30,84.07,47.47,30.10,15.7\n2026-09-14 01:45,83.18,47.26,29.57,15.2\n2026-09-14 02:00,82.52,46.71,29.54,15.4\n2026-09-14 02:15,83.24,46.83,29.96,15.8\n2026-09-14 02:30,82.69,46.87,29.48,15.2\n2026-09-14 02:45,81.96,46.96,28.79,15.0\n2026-09-14 03:00,83.93,47.60,29.86,15.2\n2026-09-14 03:15,83.74,47.14,30.24,15.5\n2026-09-14 03:30,81.28,46.41,28.75,15.2\n2026-09-14 03:45,82.82,46.81,29.68,15.7\n2026-09-14 04:00,85.42,47.83,31.07,16.0\n2026-09-14 04:15,84.26,47.21,30.82,16.1\n2026-09-14 04:30,84.66,47.37,31.02,16.2\n2026-09-14 04:45,83.67,47.15,30.07,15.9\n2026-09-14 05:00,84.51,47.03,31.19,16.7\n2026-09-14 05:15,84.28,46.84,31.07,16.5\n2026-09-14 05:30,87.75,48.30,33.01,17.1\n2026-09-14 05:45,86.33,47.70,32.22,17.1\n2026-09-14 06:00,86.18,47.27,32.61,17.4\n2026-09-14 06:15,87.22,47.66,33.28,17.8\n2026-09-14 06:30,88.11,47.87,33.68,18.0\n2026-09-14 06:45,87.80,48.01,33.47,18.1\n2026-09-14 07:00,89.56,48.22,34.80,18.7\n2026-09-14 07:15,89.94,48.07,35.42,19.0\n2026-09-14 07:30,90.92,48.59,35.87,19.4\n2026-09-14 07:45,92.54,49.46,36.30,19.4\n2026-09-14 08:00,95.87,50.35,38.88,20.7\n2026-09-14 08:15,96.42,50.68,39.13,20.4\n2026-09-14 08:30,95.54,50.29,38.59,20.4\n2026-09-14 08:45,98.27,51.19,40.35,21.2\n2026-09-14 09:00,97.06,50.22,40.11,21.5\n2026-09-14 09:15,99.38,51.74,40.76,21.0\n2026-09-14 09:30,101.33,52.03,42.45,22.0\n2026-09-14 09:45,102.54,52.71,43.01,22.3\n2026-09-14 10:00,102.68,52.45,43.26,22.5\n2026-09-14 10:15,102.84,52.06,43.98,23.1\n2026-09-14 10:30,102.68,51.91,43.96,23.1\n2026-09-14 10:45,103.76,52.36,44.60,23.4\n2026-09-14 11:00,105.88,53.49,45.45,23.5\n2026-09-14 11:15,105.22,52.78,45.69,24.2\n2026-09-14 11:30,106.33,52.90,46.58,24.5\n2026-09-14 11:45,106.65,53.54,46.35,23.9\n2026-09-14 12:00,107.89,53.61,47.28,24.4\n2026-09-14 12:15,106.44,52.74,47.00,24.7\n2026-09-14 12:30,108.75,53.79,48.01,25.1\n2026-09-14 12:45,110.65,54.37,49.32,25.4\n2026-09-14 13:00,108.60,53.53,48.04,25.0\n2026-09-14 13:15,109.95,53.87,49.06,25.4\n2026-09-14 13:30,110.03,53.91,49.08,25.6\n2026-09-14 13:45,109.76,53.79,49.09,25.5\n2026-09-14 14:00,110.96,54.35,49.49,25.6\n2026-09-14 14:15,112.26,54.56,50.68,26.1\n2026-09-14 14:30,113.45,55.59,50.59,25.7\n2026-09-14 14:45,111.76,54.80,49.82,25.8\n2026-09-14 15:00,108.69,52.99,48.82,26.0\n2026-09-14 15:15,109.89,54.16,48.91,25.3\n2026-09-14 15:30,111.20,54.48,49.55,25.7\n2026-09-14 15:45,111.36,54.63,49.70,25.4\n2026-09-14 16:00,108.25,53.45,47.76,25.0\n2026-09-14 16:15,109.60,54.10,48.65,25.0\n2026-09-14 16:30,109.46,54.09,48.41,25.0\n2026-09-14 16:45,108.86,54.23,47.59,24.5\n2026-09-14 17:00,107.91,53.64,47.32,24.5\n2026-09-14 17:15,108.73,54.42,47.23,24.0\n2026-09-14 17:30,106.92,53.57,46.56,24.3\n2026-09-14 17:45,105.06,52.79,45.47,23.8\n2026-09-14 18:00,104.23,52.48,45.00,23.5\n2026-09-14 18:15,102.92,51.69,44.58,23.7\n2026-09-14 18:30,102.44,51.95,43.71,22.9\n2026-09-14 18:45,100.85,51.52,42.51,22.6\n2026-09-14 19:00,99.57,50.88,42.05,22.4\n2026-09-14 19:15,100.10,51.31,42.16,22.5\n2026-09-14 19:30,99.79,50.90,42.19,22.2\n2026-09-14 19:45,96.66,50.34,39.77,21.6\n2026-09-14 20:00,96.72,50.32,39.84,21.3\n2026-09-14 20:15,96.93,50.33,39.77,21.1\n2026-09-14 20:30,95.45,50.12,38.70,20.6\n2026-09-14 20:45,94.50,49.65,38.32,20.5\n2026-09-14 21:00,93.12,49.26,37.23,19.9\n2026-09-14 21:15,94.16,49.85,37.72,20.0\n2026-09-14 21:30,92.46,49.52,36.28,19.1\n2026-09-14 21:45,93.27,49.86,36.61,19.1\n2026-09-14 22:00,91.61,49.25,35.76,18.9\n2026-09-14 22:15,88.50,47.76,34.38,18.5\n2026-09-14 22:30,89.80,48.56,34.75,18.4\n2026-09-14 22:45,89.10,48.63,33.99,17.7\n2026-09-14 23:00,86.47,47.66,32.26,17.2\n2026-09-14 23:15,85.78,47.55,31.83,16.7\n2026-09-14 23:30,86.62,47.99,32.14,16.6\n2026-09-14 23:45,86.31,47.84,31.87,16.4\n2026-09-15 00:00,84.90,46.86,31.70,17.0\n2026-09-15 00:15,84.81,47.38,31.16,16.5\n2026-09-15 00:30,84.26,47.37,30.46,16.1\n2026-09-15 00:45,84.88,47.77,30.65,15.9\n2026-09-15 01:00,84.29,47.43,30.49,15.9\n2026-09-15 01:15,84.09,47.29,30.47,15.7\n2026-09-15 01:30,83.15,47.16,29.60,15.4\n2026-09-15 01:45,82.89,46.45,29.98,15.8\n2026-09-15 02:00,82.27,46.42,29.58,15.6\n2026-09-15 02:15,83.89,46.86,30.54,16.1\n2026-09-15 02:30,83.26,47.15,29.51,15.3\n2026-09-15 02:45,82.77,47.02,29.51,15.1\n2026-09-15 03:00,81.85,46.48,29.09,15.2\n2026-09-15 03:15,82.06,46.04,29.65,15.8\n2026-09-15 03:30,83.15,46.95,29.81,15.4\n2026-09-15 03:45,81.41,46.01,29.19,15.7\n2026-09-15 04:00,84.37,46.91,30.95,16.1\n2026-09-15 04:15,84.20,46.95,30.80,16.1\n2026-09-15 04:30,83.37,46.65,30.40,16.2\n2026-09-15 04:45,83.79,47.18,30.24,15.9\n2026-09-15 05:00,85.48,47.58,31.55,16.9\n2026-09-15 05:15,85.10,47.10,31.79,16.9\n2026-09-15 05:30,87.41,47.72,33.18,17.7\n2026-09-15 05:45,85.96,46.88,32.64,17.9\n2026-09-15 06:00,87.35,47.78,33.16,18.0\n2026-09-15 06:15,88.15,47.72,34.02,18.2\n2026-09-15 06:30,89.46,48.27,34.75,18.5\n2026-09-15 06:45,88.08,47.34,34.30,18.9\n2026-09-15 07:00,90.59,48.39,35.67,19.0\n2026-09-15 07:15,89.79,47.75,35.65,19.4\n2026-09-15 07:30,91.67,48.59,36.84,20.1\n2026-09-15 07:45,92.26,48.53,37.24,20.2\n2026-09-15 08:00,98.18,51.21,40.39,21.1\n2026-09-15 08:15,97.52,50.84,39.84,21.1\n2026-09-15 08:30,98.10,51.00,40.48,21.3\n2026-09-15 08:45,99.61,51.10,41.70,22.1\n2026-09-15 09:00,99.59,50.85,42.06,22.6\n2026-09-15 09:15,101.20,51.57,43.08,22.8\n2026-09-15 09:30,102.76,52.04,43.87,23.1\n2026-09-15 09:45,101.68,51.24,43.67,23.7\n2026-09-15 10:00,103.98,52.16,44.97,23.9\n2026-09-15 10:15,104.83,52.33,45.62,24.1\n2026-09-15 10:30,104.66,52.15,45.69,24.2\n2026-09-15 10:45,106.37,52.54,47.11,24.9\n2026-09-15 11:00,106.86,52.73,47.15,25.1\n2026-09-15 11:15,108.56,53.13,48.55,25.7\n2026-09-15 11:30,108.53,53.02,48.59,25.8\n2026-09-15 11:45,108.88,53.22,48.77,26.0\n2026-09-15 12:00,110.12,53.31,50.03,26.2\n2026-09-15 12:15,110.18,53.60,49.70,26.2\n2026-09-15 12:30,112.57,54.08,51.38,26.8\n2026-09-15 12:45,112.98,54.18,51.74,27.4\n2026-09-15 13:00,111.76,53.75,51.19,27.2\n2026-09-15 13:15,114.56,54.65,52.86,27.7\n2026-09-15 13:30,113.52,54.26,52.21,27.6\n2026-09-15 13:45,114.23,54.65,52.48,27.5\n2026-09-15 14:00,113.23,54.01,52.14,27.7\n2026-09-15 14:15,115.39,54.66,53.65,28.0\n2026-09-15 14:30,113.97,54.24,52.58,27.7\n2026-09-15 14:45,114.05,54.48,52.48,27.4\n2026-09-15 15:00,116.38,55.29,54.05,27.8\n2026-09-15 15:15,114.52,54.23,53.29,28.2\n2026-09-15 15:30,112.83,54.06,51.76,27.5\n2026-09-15 15:45,112.27,53.69,51.72,27.4\n2026-09-15 16:00,113.50,54.32,52.11,27.2\n2026-09-15 16:15,112.43,53.86,51.36,27.3\n2026-09-15 16:30,110.41,53.56,50.05,26.4\n2026-09-15 16:45,111.88,54.08,50.75,26.6\n2026-09-15 17:00,111.65,54.07,50.58,26.2\n2026-09-15 17:15,110.92,53.70,50.25,26.3\n2026-09-15 17:30,110.15,54.07,49.21,25.7\n2026-09-15 17:45,110.36,53.66,49.84,26.0\n2026-09-15 18:00,105.55,51.94,46.78,25.3\n2026-09-15 18:15,104.45,51.68,46.04,24.9\n2026-09-15 18:30,103.19,51.40,45.04,24.2\n2026-09-15 18:45,104.86,51.89,46.19,24.8\n2026-09-15 19:00,101.31,51.16,43.56,23.6\n2026-09-15 19:15,101.05,51.13,43.14,23.2\n2026-09-15 19:30,99.33,50.54,42.23,22.9\n2026-09-15 19:45,100.98,51.47,42.83,22.7\n2026-09-15 20:00,99.07,50.69,41.85,22.4\n2026-09-15 20:15,98.02,50.36,40.88,22.0\n2026-09-15 20:30,96.74,50.28,39.88,21.3\n2026-09-15 20:45,96.00,50.27,39.01,20.7\n2026-09-15 21:00,93.69,49.12,38.00,20.8\n2026-09-15 21:15,95.31,50.03,38.78,20.5\n2026-09-15 21:30,94.04,49.87,37.55,20.2\n2026-09-15 21:45,90.66,48.38,35.97,19.5\n2026-09-15 22:00,92.60,49.30,36.69,19.3\n2026-09-15 22:15,90.84,49.06,35.28,18.6\n2026-09-15 22:30,89.87,48.77,34.60,18.4\n2026-09-15 22:45,88.54,48.33,33.81,18.2\n2026-09-15 23:00,87.89,48.11,33.45,17.9\n2026-09-15 23:15,88.71,48.35,33.84,17.6\n2026-09-15 23:30,86.96,47.94,32.55,17.1\n2026-09-15 23:45,85.95,47.45,32.04,17.0\n2026-09-16 00:00,85.74,46.81,32.60,17.6\n2026-09-16 00:15,85.64,47.01,32.27,17.4\n2026-09-16 00:30,85.32,47.13,31.97,17.1\n2026-09-16 00:45,85.59,47.28,31.78,16.7\n2026-09-16 01:00,84.06,47.14,30.51,16.0\n2026-09-16 01:15,84.03,46.88,30.79,16.4\n2026-09-16 01:30,84.38,47.01,31.01,16.6\n2026-09-16 01:45,85.03,47.37,31.31,16.3\n2026-09-16 02:00,84.51,46.72,31.38,16.8\n2026-09-16 02:15,83.25,46.91,30.07,15.9\n2026-09-16 02:30,84.47,47.00,31.01,16.6\n2026-09-16 02:45,83.16,46.87,29.93,15.8\n2026-09-16 03:00,84.07,47.09,30.62,16.3\n2026-09-16 03:15,84.22,46.52,31.12,16.9\n2026-09-16 03:30,84.34,46.95,30.90,16.6\n2026-09-16 03:45,83.19,46.73,30.25,16.2\n2026-09-16 04:00,82.61,46.10,30.40,16.3\n2026-09-16 04:15,84.06,46.61,31.32,17.1\n2026-09-16 04:30,84.72,46.88,31.40,16.8\n2026-09-16 04:45,84.50,46.29,31.87,17.5\n2026-09-16 05:00,86.34,47.45,32.57,17.5\n2026-09-16 05:15,86.40,47.27,32.78,17.5\n2026-09-16 05:30,86.04,46.80,32.95,18.0\n2026-09-16 05:45,87.72,47.86,33.54,18.2\n2026-09-16 06:00,88.88,47.72,34.77,19.0\n2026-09-16 06:15,88.72,47.93,34.38,18.7\n2026-09-16 06:30,89.07,47.61,35.00,19.4\n2026-09-16 06:45,90.20,47.84,35.76,19.6\n2026-09-16 07:00,90.59,48.22,36.12,19.8\n2026-09-16 07:15,92.80,48.71,37.73,20.6\n2026-09-16 07:30,93.77,49.01,38.18,20.6\n2026-09-16 07:45,92.56,48.17,38.04,20.8\n2026-09-16 08:00,98.38,50.85,40.84,21.5\n2026-09-16 08:15,99.65,51.12,41.89,22.3\n2026-09-16 08:30,100.90,51.22,42.96,22.8\n2026-09-16 08:45,100.10,50.74,42.74,23.1\n2026-09-16 09:00,100.99,51.18,43.05,23.0\n2026-09-16 09:15,100.90,50.85,43.37,23.4\n2026-09-16 09:30,101.46,50.91,43.84,24.1\n2026-09-16 09:45,102.49,51.29,44.49,24.1\n2026-09-16 10:00,105.04,52.25,46.03,24.6\n2026-09-16 10:15,105.94,52.33,46.88,25.1\n2026-09-16 10:30,107.14,52.56,47.79,25.6\n2026-09-16 10:45,106.74,52.34,47.49,25.3\n2026-09-16 11:00,107.84,52.55,48.26,26.0\n2026-09-16 11:15,109.00,53.02,49.10,26.3\n2026-09-16 11:30,108.36,52.63,48.92,26.4\n2026-09-16 11:45,110.81,53.38,50.64,26.9\n2026-09-16 12:00,110.14,53.21,50.15,26.7\n2026-09-16 12:15,110.92,53.21,50.98,27.4\n2026-09-16 12:30,113.05,53.68,52.45,27.9\n2026-09-16 12:45,113.18,53.93,52.32,27.7\n2026-09-16 13:00,112.74,53.58,52.17,28.1\n2026-09-16 13:15,116.11,54.88,54.20,28.7\n2026-09-16 13:30,111.55,53.21,51.47,27.8\n2026-09-16 13:45,114.69,54.42,53.10,27.9\n2026-09-16 14:00,114.85,54.15,53.64,28.5\n2026-09-16 14:15,113.88,53.89,52.90,28.1\n2026-09-16 14:30,113.77,53.80,52.99,28.3\n2026-09-16 14:45,115.43,54.62,53.87,28.5\n2026-09-16 15:00,115.01,54.36,53.60,28.3\n2026-09-16 15:15,113.49,53.87,52.65,27.8\n2026-09-16 15:30,114.00,53.86,53.21,28.2\n2026-09-16 15:45,114.73,54.15,53.60,28.3\n2026-09-16 16:00,115.17,54.61,53.50,28.0\n2026-09-16 16:15,113.91,54.04,52.84,28.0\n2026-09-16 16:30,113.13,54.12,52.08,27.3\n2026-09-16 16:45,112.59,54.03,51.76,27.5\n2026-09-16 17:00,111.08,53.39,50.82,27.3\n2026-09-16 17:15,109.25,53.01,49.42,26.7\n2026-09-16 17:30,112.33,53.95,51.41,26.7\n2026-09-16 17:45,110.40,53.36,50.01,26.5\n2026-09-16 18:00,106.54,52.04,47.63,25.9\n2026-09-16 18:15,105.82,51.79,47.31,25.7\n2026-09-16 18:30,104.23,50.94,46.66,25.6\n2026-09-16 18:45,105.16,51.67,46.75,25.4\n2026-09-16 19:00,101.87,50.98,44.23,24.4\n2026-09-16 19:15,102.29,50.83,44.82,24.4\n2026-09-16 19:30,102.67,51.35,44.71,24.0\n2026-09-16 19:45,101.02,51.03,43.15,23.5\n2026-09-16 20:00,101.03,51.17,43.10,23.1\n2026-09-16 20:15,99.35,50.71,42.12,22.5\n2026-09-16 20:30,97.63,50.28,40.69,21.8\n2026-09-16 20:45,97.42,50.08,40.79,22.1\n2026-09-16 21:00,95.78,49.50,39.79,21.7\n2026-09-16 21:15,95.20,49.31,39.34,21.4\n2026-09-16 21:30,94.18,49.20,38.47,20.8\n2026-09-16 21:45,92.98,48.86,37.59,20.6\n2026-09-16 22:00,93.14,49.32,37.33,19.8\n2026-09-16 22:15,91.66,49.04,36.23,19.4\n2026-09-16 22:30,90.30,48.24,35.58,19.1\n2026-09-16 22:45,90.90,48.54,36.04,19.3\n2026-09-16 23:00,90.20,48.67,34.89,18.6\n2026-09-16 23:15,88.71,48.33,33.92,17.8\n2026-09-16 23:30,86.48,47.42,32.69,17.7\n2026-09-16 23:45,88.30,48.24,33.55,17.9\n2026-09-17 00:00,85.97,47.02,32.58,17.7\n2026-09-17 00:15,84.98,46.90,31.77,17.2\n2026-09-17 00:30,85.64,47.08,32.12,17.3\n2026-09-17 00:45,85.54,46.93,32.25,17.5\n2026-09-17 01:00,84.59,47.24,30.95,16.3\n2026-09-17 01:15,85.19,47.24,31.58,16.7\n2026-09-17 01:30,84.32,47.10,30.94,16.2\n2026-09-17 01:45,85.34,47.10,31.81,17.1\n2026-09-17 02:00,83.95,46.37,31.32,16.9\n2026-09-17 02:15,83.19,46.46,30.40,16.5\n2026-09-17 02:30,84.32,46.64,31.31,17.1\n2026-09-17 02:45,85.17,46.82,32.02,17.0\n2026-09-17 03:00,84.53,46.69,31.50,17.1\n2026-09-17 03:15,85.44,47.14,31.83,17.0\n2026-09-17 03:30,82.51,46.03,30.13,16.2\n2026-09-17 03:45,85.97,46.95,32.65,17.5\n2026-09-17 04:00,86.54,47.46,32.61,17.4\n2026-09-17 04:15,85.44,47.21,31.84,16.9\n2026-09-17 04:30,85.67,47.04,32.31,17.5\n2026-09-17 04:45,86.09,47.36,32.34,17.1\n2026-09-17 05:00,87.50,47.86,33.24,17.9\n2026-09-17 05:15,86.31,46.87,33.10,18.0\n2026-09-17 05:30,86.55,46.78,33.31,18.3\n2026-09-17 05:45,88.54,47.47,34.79,19.0\n2026-09-17 06:00,88.00,47.47,34.06,18.3\n2026-09-17 06:15,87.66,46.86,34.44,19.6\n2026-09-17 06:30,90.48,48.33,35.63,19.3\n2026-09-17 06:45,91.52,48.15,36.85,20.2\n2026-09-17 07:00,92.27,48.68,37.06,20.1\n2026-09-17 07:15,90.80,47.78,36.59,20.4\n2026-09-17 07:30,93.68,48.42,38.71,21.4\n2026-09-17 07:45,95.26,49.36,39.45,21.3\n2026-09-17 08:00,98.16,50.54,40.82,21.7\n2026-09-17 08:15,100.76,51.46,42.59,22.2\n2026-09-17 08:30,101.17,51.31,43.09,23.0\n2026-09-17 08:45,102.03,51.73,43.61,23.0\n2026-09-17 09:00,101.76,51.28,43.57,23.5\n2026-09-17 09:15,102.62,51.69,44.16,23.7\n2026-09-17 09:30,102.66,51.50,44.31,23.6\n2026-09-17 09:45,102.28,51.21,44.57,24.1\n2026-09-17 10:00,104.38,51.79,45.72,24.7\n2026-09-17 10:15,106.08,52.48,46.89,25.2\n2026-09-17 10:30,106.38,51.94,47.67,25.9\n2026-09-17 10:45,109.14,53.02,49.15,26.1\n2026-09-17 11:00,108.97,53.11,49.13,26.3\n2026-09-17 11:15,109.74,52.84,49.92,26.7\n2026-09-17 11:30,111.63,53.53,51.19,27.2\n2026-09-17 11:45,110.26,53.30,50.13,26.7\n2026-09-17 12:00,111.45,53.48,51.10,27.4\n2026-09-17 12:15,111.79,53.50,51.31,27.3\n2026-09-17 12:30,112.57,53.85,51.75,27.5\n2026-09-17 12:45,114.22,54.17,52.98,27.9\n2026-09-17 13:00,113.20,53.51,52.61,28.2\n2026-09-17 13:15,113.89,53.93,53.15,28.2\n2026-09-17 13:30,114.08,53.77,53.39,28.6\n2026-09-17 13:45,114.97,54.04,53.85,28.4\n2026-09-17 14:00,112.82,53.37,52.57,28.3\n2026-09-17 14:15,115.69,53.95,54.54,29.0\n2026-09-17 14:30,115.28,54.38,53.87,28.3\n2026-09-17 14:45,113.90,53.81,53.15,28.5\n2026-09-17 15:00,113.68,53.82,52.94,28.4\n2026-09-17 15:15,114.54,54.10,53.41,28.4\n2026-09-17 15:30,114.53,54.22,53.34,28.5\n2026-09-17 15:45,114.78,54.39,53.23,28.0\n2026-09-17 16:00,114.98,54.18,53.64,28.3\n2026-09-17 16:15,114.77,54.61,53.24,27.8\n2026-09-17 16:30,112.42,53.50,52.04,28.1\n2026-09-17 16:45,113.24,53.88,52.41,27.8\n2026-09-17 17:00,112.60,54.02,51.69,27.3\n2026-09-17 17:15,112.09,53.95,51.35,27.0\n2026-09-17 17:30,110.96,53.60,50.44,26.6\n2026-09-17 17:45,109.14,52.87,49.38,26.5\n2026-09-17 18:00,107.02,51.95,48.27,26.2\n2026-09-17 18:15,105.77,52.12,46.89,25.3\n2026-09-17 18:30,105.41,51.73,46.79,25.3\n2026-09-17 18:45,105.11,51.30,47.02,25.4\n2026-09-17 19:00,102.20,50.95,44.59,24.2\n2026-09-17 19:15,102.88,50.70,45.53,24.8\n2026-09-17 19:30,100.60,50.26,43.61,24.1\n2026-09-17 19:45,100.74,50.73,43.31,23.4\n2026-09-17 20:00,100.62,50.74,43.09,23.5\n2026-09-17 20:15,99.26,50.29,42.25,23.0\n2026-09-17 20:30,99.16,50.48,41.99,22.7\n2026-09-17 20:45,96.55,49.66,40.20,21.8\n2026-09-17 21:00,97.36,50.02,40.85,22.1\n2026-09-17 21:15,96.08,49.86,39.62,21.5\n2026-09-17 21:30,96.16,49.65,39.89,21.8\n2026-09-17 21:45,95.02,50.07,38.40,20.4\n2026-09-17 22:00,92.93,48.88,37.50,20.7\n2026-09-17 22:15,91.99,48.61,36.92,20.0\n2026-09-17 22:30,92.20,49.17,36.42,19.5\n2026-09-17 22:45,91.24,48.59,35.93,19.3\n2026-09-17 23:00,89.37,48.31,34.61,18.8\n2026-09-17 23:15,88.24,48.02,33.67,18.1\n2026-09-17 23:30,87.49,47.86,33.20,18.0\n2026-09-17 23:45,87.11,47.11,33.49,18.4\n2026-09-18 00:00,87.24,47.19,33.59,18.4\n2026-09-18 00:15,86.70,47.29,32.94,17.8\n2026-09-18 00:30,86.44,47.09,32.98,17.6\n2026-09-18 00:45,86.30,47.08,32.80,17.6\n2026-09-18 01:00,86.87,47.25,33.30,18.0\n2026-09-18 01:15,84.31,46.45,31.62,17.5\n2026-09-18 01:30,86.18,47.25,32.38,17.4\n2026-09-18 01:45,84.64,46.48,31.96,17.6\n2026-09-18 02:00,84.32,46.48,31.56,17.1\n2026-09-18 02:15,85.09,47.01,31.75,17.1\n2026-09-18 02:30,84.60,46.95,31.45,16.8\n2026-09-18 02:45,84.89,47.06,31.56,16.9\n2026-09-18 03:00,85.12,46.73,31.95,17.3\n2026-09-18 03:15,86.31,47.53,32.35,17.4\n2026-09-18 03:30,84.62,46.54,31.88,17.3\n2026-09-18 03:45,86.46,47.43,32.69,17.4\n2026-09-18 04:00,85.11,46.62,32.28,17.6\n2026-09-18 04:15,86.19,47.16,32.58,17.7\n2026-09-18 04:30,87.08,47.18,33.52,18.1\n2026-09-18 04:45,87.08,47.18,33.58,18.4\n2026-09-18 05:00,87.27,47.57,33.33,17.9\n2026-09-18 05:15,87.29,47.21,33.67,18.3\n2026-09-18 05:30,87.29,47.04,33.83,18.6\n2026-09-18 05:45,88.56,47.78,34.23,18.5\n2026-09-18 06:00,89.16,47.61,35.16,19.4\n2026-09-18 06:15,90.12,47.81,35.67,19.6\n2026-09-18 06:30,90.67,47.64,36.35,20.0\n2026-09-18 06:45,92.07,48.46,37.06,20.2\n2026-09-18 07:00,92.82,48.81,37.46,20.4\n2026-09-18 07:15,94.34,49.12,38.80,21.2\n2026-09-18 07:30,92.37,48.07,37.85,21.2\n2026-09-18 07:45,94.79,48.62,39.55,22.2\n2026-09-18 08:00,97.74,49.96,41.10,22.4\n2026-09-18 08:15,97.19,49.71,40.95,22.5\n2026-09-18 08:30,99.26,50.81,41.72,22.5\n2026-09-18 08:45,100.90,50.99,43.20,23.3\n2026-09-18 09:00,102.67,51.59,44.19,23.6\n2026-09-18 09:15,101.78,51.08,44.00,24.0\n2026-09-18 09:30,104.47,51.91,45.82,24.6\n2026-09-18 09:45,104.76,51.75,46.04,24.6\n2026-09-18 10:00,104.55,51.59,46.22,25.0\n2026-09-18 10:15,105.15,51.98,46.53,25.0\n2026-09-18 10:30,106.61,52.07,47.67,25.7\n2026-09-18 10:45,107.64,52.68,47.95,25.8\n2026-09-18 11:00,107.78,52.71,48.24,25.8\n2026-09-18 11:15,109.78,53.04,49.89,26.8\n2026-09-18 11:30,109.12,52.77,49.49,26.6\n2026-09-18 11:45,109.65,52.94,49.79,26.7\n2026-09-18 12:00,112.86,53.93,51.87,27.6\n2026-09-18 12:15,112.96,53.93,51.93,27.4\n2026-09-18 12:30,112.75,53.57,52.23,27.9\n2026-09-18 12:45,113.78,54.00,52.56,27.8\n2026-09-18 13:00,114.09,54.07,53.14,28.1\n2026-09-18 13:15,114.68,54.23,53.39,28.2\n2026-09-18 13:30,114.92,54.62,53.15,27.8\n2026-09-18 13:45,111.33,53.12,51.52,28.2\n2026-09-18 14:00,114.89,54.35,53.56,28.3\n2026-09-18 14:15,114.05,54.18,52.97,28.0\n2026-09-18 14:30,114.06,54.13,53.00,28.2\n2026-09-18 14:45,114.80,54.40,53.52,28.4\n2026-09-18 15:00,114.33,54.19,53.27,28.3\n2026-09-18 15:15,114.45,54.07,53.33,28.2\n2026-09-18 15:30,114.31,54.01,53.25,28.2\n2026-09-18 15:45,115.23,54.51,53.63,28.1\n2026-09-18 16:00,114.41,54.19,53.37,28.1\n2026-09-18 16:15,114.39,54.20,53.21,27.9\n2026-09-18 16:30,112.19,53.20,52.17,28.0\n2026-09-18 16:45,113.16,54.14,51.91,27.5\n2026-09-18 17:00,111.70,53.99,50.85,26.7\n2026-09-18 17:15,111.71,53.97,50.82,26.7\n2026-09-18 17:30,111.63,53.46,51.29,27.4\n2026-09-18 17:45,110.23,53.32,49.95,26.5\n2026-09-18 18:00,105.88,51.53,47.56,26.0\n2026-09-18 18:15,105.69,51.60,47.32,25.7\n2026-09-18 18:30,104.26,50.91,46.65,25.7\n2026-09-18 18:45,104.26,51.66,45.87,24.8\n2026-09-18 19:00,104.17,51.18,46.25,25.2\n2026-09-18 19:15,104.80,51.97,46.09,24.6\n2026-09-18 19:30,101.65,50.49,44.45,24.6\n2026-09-18 19:45,102.44,51.05,44.64,24.3\n2026-09-18 20:00,101.37,50.57,44.10,24.1\n2026-09-18 20:15,100.14,50.49,42.98,23.3\n2026-09-18 20:30,98.06,49.49,41.80,23.1\n2026-09-18 20:45,97.59,49.73,41.25,22.3\n2026-09-18 21:00,96.68,49.83,40.27,21.8\n2026-09-18 21:15,97.92,50.46,40.90,21.7\n2026-09-18 21:30,94.87,49.03,39.18,21.8\n2026-09-18 21:45,94.29,49.28,38.48,20.6\n2026-09-18 22:00,93.54,49.15,37.82,20.7\n2026-09-18 22:15,93.87,48.88,38.44,21.0\n2026-09-18 22:30,93.02,48.83,37.56,20.3\n2026-09-18 22:45,90.38,48.04,35.85,19.4\n2026-09-18 23:00,89.91,48.06,35.41,19.4\n2026-09-18 23:15,90.49,48.29,35.62,19.3\n2026-09-18 23:30,88.66,47.71,34.53,18.7\n2026-09-18 23:45,87.91,47.58,33.86,18.4\n2026-09-19 00:00,84.03,45.65,32.08,18.0\n2026-09-19 00:15,83.83,45.34,32.14,18.2\n2026-09-19 00:30,83.29,45.40,31.77,17.9\n2026-09-19 00:45,82.67,45.40,31.06,17.3\n2026-09-19 01:00,82.31,45.04,31.06,17.4\n2026-09-19 01:15,82.75,44.97,31.50,17.7\n2026-09-19 01:30,83.12,45.86,31.02,17.1\n2026-09-19 01:45,80.78,44.84,29.65,16.6\n2026-09-19 02:00,82.63,45.32,31.14,17.2\n2026-09-19 02:15,82.64,45.46,30.81,17.2\n2026-09-19 02:30,82.38,45.10,31.12,17.6\n2026-09-19 02:45,82.17,45.61,30.32,16.7\n2026-09-19 03:00,82.03,45.47,30.31,16.8\n2026-09-19 03:15,82.65,45.31,31.13,17.4\n2026-09-19 03:30,82.95,45.81,30.88,17.1\n2026-09-19 03:45,81.38,44.80,30.36,17.5\n2026-09-19 04:00,82.50,44.84,31.35,17.9\n2026-09-19 04:15,81.93,44.60,31.05,17.9\n2026-09-19 04:30,83.91,45.84,31.60,17.4\n2026-09-19 04:45,82.72,45.38,31.07,17.4\n2026-09-19 05:00,84.70,45.77,32.70,18.2\n2026-09-19 05:15,83.31,45.21,31.99,18.3\n2026-09-19 05:30,84.27,45.30,32.84,18.7\n2026-09-19 05:45,85.49,45.90,33.37,19.1\n2026-09-19 06:00,86.11,45.97,33.85,19.2\n2026-09-19 06:15,85.43,45.28,33.97,19.9\n2026-09-19 06:30,85.53,45.45,33.88,19.7\n2026-09-19 06:45,89.62,47.07,36.26,20.2\n2026-09-19 07:00,89.47,47.12,36.16,20.3\n2026-09-19 07:15,89.12,46.68,35.95,20.7\n2026-09-19 07:30,89.94,47.14,36.44,20.5\n2026-09-19 07:45,91.36,46.85,38.04,22.1\n2026-09-19 08:00,92.08,47.41,38.38,22.0\n2026-09-19 08:15,92.15,47.19,38.53,22.0\n2026-09-19 08:30,92.91,47.56,38.95,22.5\n2026-09-19 08:45,93.68,47.50,39.79,22.8\n2026-09-19 09:00,94.04,47.68,39.89,22.8\n2026-09-19 09:15,95.77,48.04,41.30,23.7\n2026-09-19 09:30,97.20,48.53,42.07,24.0\n2026-09-19 09:45,96.43,48.18,41.87,24.0\n2026-09-19 10:00,98.82,49.16,43.06,24.3\n2026-09-19 10:15,99.13,48.60,43.99,25.1\n2026-09-19 10:30,100.78,49.37,44.95,25.3\n2026-09-19 10:45,100.73,49.58,44.50,25.0\n2026-09-19 11:00,100.62,49.05,44.98,25.3\n2026-09-19 11:15,103.07,49.63,46.87,26.6\n2026-09-19 11:30,103.01,49.87,46.55,26.4\n2026-09-19 11:45,104.10,50.38,47.10,26.4\n2026-09-19 12:00,103.83,50.02,47.17,26.9\n2026-09-19 12:15,104.49,50.14,47.58,27.2\n2026-09-19 12:30,103.00,49.32,47.12,27.2\n2026-09-19 12:45,107.05,50.96,49.38,27.8\n2026-09-19 13:00,104.04,49.81,47.63,27.3\n2026-09-19 13:15,105.84,50.31,48.82,27.9\n2026-09-19 13:30,107.17,50.83,49.65,27.9\n2026-09-19 13:45,106.25,50.67,48.92,27.6\n2026-09-19 14:00,105.37,50.41,48.36,27.5\n2026-09-19 14:15,107.87,51.31,49.80,27.7\n2026-09-19 14:30,107.63,50.81,50.11,28.3\n2026-09-19 14:45,106.95,50.80,49.65,28.0\n2026-09-19 15:00,106.48,50.45,49.36,27.9\n2026-09-19 15:15,106.74,50.55,49.58,28.0\n2026-09-19 15:30,105.35,50.43,48.21,27.2\n2026-09-19 15:45,106.57,50.98,48.88,27.6\n2026-09-19 16:00,107.17,51.05,49.33,27.6\n2026-09-19 16:15,106.48,50.68,49.00,27.6\n2026-09-19 16:30,107.10,51.11,49.21,27.4\n2026-09-19 16:45,104.62,49.99,48.01,27.2\n2026-09-19 17:00,103.31,49.85,46.92,26.7\n2026-09-19 17:15,104.60,50.41,47.44,26.7\n2026-09-19 17:30,104.13,50.56,46.83,26.0\n2026-09-19 17:45,103.74,50.61,46.60,26.2\n2026-09-19 18:00,103.56,50.51,46.29,25.8\n2026-09-19 18:15,102.86,50.45,45.58,25.2\n2026-09-19 18:30,100.22,49.48,44.02,25.0\n2026-09-19 18:45,101.00,49.80,44.55,25.2\n2026-09-19 19:00,100.64,49.57,44.23,24.8\n2026-09-19 19:15,98.35,48.68,43.22,24.6\n2026-09-19 19:30,97.86,48.94,42.27,23.7\n2026-09-19 19:45,95.37,48.07,40.74,23.5\n2026-09-19 20:00,95.68,48.31,40.84,23.3\n2026-09-19 20:15,96.31,48.89,40.91,22.9\n2026-09-19 20:30,94.48,47.98,39.97,22.9\n2026-09-19 20:45,94.63,48.61,39.50,21.8\n2026-09-19 21:00,92.56,47.50,38.70,22.0\n2026-09-19 21:15,92.89,47.99,38.54,21.6\n2026-09-19 21:30,92.19,47.76,37.95,21.5\n2026-09-19 21:45,91.94,48.29,37.31,20.6\n2026-09-19 22:00,90.08,47.28,36.21,20.1\n2026-09-19 22:15,89.12,46.88,35.97,20.4\n2026-09-19 22:30,89.32,46.94,35.81,19.8\n2026-09-19 22:45,86.22,45.76,34.15,19.8\n2026-09-19 23:00,85.90,45.95,33.84,19.3\n2026-09-19 23:15,87.00,46.54,34.24,19.6\n2026-09-19 23:30,84.45,45.59,32.61,18.6\n2026-09-19 23:45,85.91,46.38,33.25,18.2\n2026-09-20 00:00,82.60,44.94,31.30,17.9\n2026-09-20 00:15,84.65,46.34,32.06,17.6\n2026-09-20 00:30,82.60,45.71,30.50,16.7\n2026-09-20 00:45,82.36,45.31,30.87,16.9\n2026-09-20 01:00,81.94,45.41,30.31,16.7\n2026-09-20 01:15,82.50,45.58,30.67,16.8\n2026-09-20 01:30,81.07,45.18,29.56,16.5\n2026-09-20 01:45,80.66,45.33,29.05,15.9\n2026-09-20 02:00,82.90,46.15,30.52,16.6\n2026-09-20 02:15,80.77,45.16,29.41,16.0\n2026-09-20 02:30,80.49,45.00,29.31,16.1\n2026-09-20 02:45,79.11,44.18,28.98,16.7\n2026-09-20 03:00,80.30,44.90,29.37,16.4\n2026-09-20 03:15,80.86,45.07,29.64,16.5\n2026-09-20 03:30,80.91,44.74,30.04,16.6\n2026-09-20 03:45,82.11,45.81,30.16,16.2\n2026-09-20 04:00,81.77,45.52,30.01,16.3\n2026-09-20 04:15,80.56,44.84,29.52,16.3\n2026-09-20 04:30,82.10,45.26,30.56,17.1\n2026-09-20 04:45,81.96,45.21,30.48,17.0\n2026-09-20 05:00,81.93,44.99,30.71,17.2\n2026-09-20 05:15,83.96,45.82,31.99,18.0\n2026-09-20 05:30,82.90,45.37,31.49,17.6\n2026-09-20 05:45,83.91,45.66,31.92,17.9\n2026-09-20 06:00,84.94,45.89,32.65,18.3\n2026-09-20 06:15,83.99,45.30,32.40,18.6\n2026-09-20 06:30,86.70,46.19,34.17,19.3\n2026-09-20 06:45,87.33,46.71,34.23,19.1\n2026-09-20 07:00,86.61,46.31,34.02,19.1\n2026-09-20 07:15,87.81,46.65,34.84,20.0\n2026-09-20 07:30,88.16,46.46,35.34,20.1\n2026-09-20 07:45,90.69,47.52,36.70,20.6\n2026-09-20 08:00,89.69,47.20,36.17,20.6\n2026-09-20 08:15,91.40,47.53,37.49,21.1\n2026-09-20 08:30,91.18,47.14,37.70,21.7\n2026-09-20 08:45,92.05,47.49,38.26,21.9\n2026-09-20 09:00,93.38,47.85,39.17,22.2\n2026-09-20 09:15,93.72,47.69,39.69,22.6\n2026-09-20 09:30,94.08,48.07,39.60,22.4\n2026-09-20 09:45,94.86,48.06,40.60,23.3\n2026-09-20 10:00,98.54,49.25,42.41,23.7\n2026-09-20 10:15,97.29,48.60,42.11,23.9\n2026-09-20 10:30,98.22,49.29,42.36,23.8\n2026-09-20 10:45,99.32,49.26,43.52,24.2\n2026-09-20 11:00,99.82,49.60,43.53,24.4\n2026-09-20 11:15,101.02,49.71,44.62,25.0\n2026-09-20 11:30,102.23,50.05,45.44,25.6\n2026-09-20 11:45,102.59,50.04,45.85,25.6\n2026-09-20 12:00,102.57,49.88,46.04,25.9\n2026-09-20 12:15,103.23,50.29,46.30,25.7\n2026-09-20 12:30,104.63,50.68,47.35,26.6\n2026-09-20 12:45,103.92,50.41,46.84,26.1\n2026-09-20 13:00,105.78,51.03,48.00,26.8\n2026-09-20 13:15,105.84,51.45,47.60,26.2\n2026-09-20 13:30,105.01,50.97,47.16,26.3\n2026-09-20 13:45,103.50,50.16,46.55,26.3\n2026-09-20 14:00,104.11,50.16,47.28,26.6\n2026-09-20 14:15,106.11,51.06,48.16,26.8\n2026-09-20 14:30,106.52,51.45,48.37,26.6\n2026-09-20 14:45,105.93,50.99,48.11,26.5\n2026-09-20 15:00,105.95,51.38,47.81,26.4\n2026-09-20 15:15,104.06,50.79,46.59,26.2\n2026-09-20 15:30,106.02,51.49,47.86,26.1\n2026-09-20 15:45,104.18,50.49,47.08,26.6\n2026-09-20 16:00,104.99,50.80,47.51,26.3\n2026-09-20 16:15,103.93,50.30,46.96,26.4\n2026-09-20 16:30,103.12,50.53,45.95,25.6\n2026-09-20 16:45,103.55,50.62,46.31,25.7\n2026-09-20 17:00,102.52,50.24,45.71,25.5\n2026-09-20 17:15,101.97,50.00,45.57,25.5\n2026-09-20 17:30,102.60,50.42,45.54,25.1\n2026-09-20 17:45,100.72,49.77,44.24,24.6\n2026-09-20 18:00,101.68,50.66,44.24,24.3\n2026-09-20 18:15,99.39,49.30,43.49,24.5\n2026-09-20 18:30,100.16,50.11,43.49,24.1\n2026-09-20 18:45,99.01,49.75,42.56,23.4\n2026-09-20 19:00,98.97,49.71,42.52,23.5\n2026-09-20 19:15,97.55,49.57,41.42,23.0\n2026-09-20 19:30,97.51,49.55,41.52,23.0\n2026-09-20 19:45,94.65,48.51,39.71,22.1\n2026-09-20 20:00,96.75,49.39,40.68,22.3\n2026-09-20 20:15,94.41,48.46,39.50,21.9\n2026-09-20 20:30,94.37,48.99,38.84,21.6\n2026-09-20 20:45,92.39,48.02,37.98,21.3\n2026-09-20 21:00,90.82,47.52,36.85,20.9\n2026-09-20 21:15,92.10,48.33,37.30,20.4\n2026-09-20 21:30,92.29,48.72,37.09,20.1\n2026-09-20 21:45,89.57,47.60,35.56,19.6\n2026-09-20 22:00,88.21,46.80,35.01,19.8\n2026-09-20 22:15,87.76,46.84,34.51,19.4\n2026-09-20 22:30,86.80,46.59,33.88,19.0\n2026-09-20 22:45,85.99,46.27,33.36,18.7\n2026-09-20 23:00,85.40,46.36,32.75,18.3\n2026-09-20 23:15,86.04,46.71,33.00,18.1\n2026-09-20 23:30,85.06,46.65,32.02,17.6\n2026-09-20 23:45,83.42,45.63,31.46,17.6\n2026-09-21 00:00,80.58,47.27,26.85,16.8\n2026-09-21 00:15,81.45,47.54,27.48,16.6\n2026-09-21 00:30,80.72,47.35,26.88,16.5\n2026-09-21 00:45,80.08,47.50,26.21,16.0\n2026-09-21 01:00,78.43,46.91,25.16,15.6\n2026-09-21 01:15,78.67,46.57,25.82,16.1\n2026-09-21 01:30,77.72,46.49,25.10,15.8\n2026-09-21 01:45,78.45,46.41,25.65,16.1\n2026-09-21 02:00,79.00,47.10,25.60,15.7\n2026-09-21 02:15,79.06,47.26,25.48,15.6\n2026-09-21 02:30,79.51,47.61,25.64,15.7\n2026-09-21 02:45,78.29,46.45,25.47,15.8\n2026-09-21 03:00,78.01,46.15,25.55,16.0\n2026-09-21 03:15,79.30,47.02,25.97,15.9\n2026-09-21 03:30,79.15,47.17,25.62,15.5\n2026-09-21 03:45,79.45,47.20,25.88,15.8\n2026-09-21 04:00,79.34,46.52,26.56,16.5\n2026-09-21 04:15,79.80,47.28,26.13,16.2\n2026-09-21 04:30,79.37,47.02,26.07,16.0\n2026-09-21 04:45,80.03,46.99,26.58,16.5\n2026-09-21 05:00,79.92,47.08,26.55,16.7\n2026-09-21 05:15,81.36,47.44,27.47,17.2\n2026-09-21 05:30,81.47,47.48,27.59,17.3\n2026-09-21 05:45,81.12,46.87,28.05,17.8\n2026-09-21 06:00,81.78,47.37,28.09,17.7\n2026-09-21 06:15,83.37,47.78,29.26,18.4\n2026-09-21 06:30,84.09,48.18,29.51,18.4\n2026-09-21 06:45,83.15,47.47,29.19,18.8\n2026-09-21 07:00,85.94,48.43,31.05,19.5\n2026-09-21 07:15,86.58,48.31,31.67,20.0\n2026-09-21 07:30,87.36,48.96,31.82,20.2\n2026-09-21 07:45,88.06,49.19,32.22,20.4\n2026-09-21 08:00,89.62,49.71,33.24,20.9\n2026-09-21 08:15,90.35,50.59,33.13,20.6\n2026-09-21 08:30,91.46,50.50,34.19,21.4\n2026-09-21 08:45,92.92,51.01,35.17,21.9\n2026-09-21 09:00,93.47,51.21,35.70,22.2\n2026-09-21 09:15,94.31,50.99,36.65,23.0\n2026-09-21 09:30,95.68,51.76,37.25,23.1\n2026-09-21 09:45,95.94,51.78,37.40,23.4\n2026-09-21 10:00,97.85,52.22,38.86,24.1\n2026-09-21 10:15,97.75,52.26,38.77,23.8\n2026-09-21 10:30,96.73,51.30,38.77,24.5\n2026-09-21 10:45,99.62,52.92,39.78,24.4\n2026-09-21 11:00,100.69,52.61,41.27,25.5\n2026-09-21 11:15,100.09,52.73,40.50,25.1\n2026-09-21 11:30,100.72,53.18,40.66,25.0\n2026-09-21 11:45,101.87,53.16,41.82,26.0\n2026-09-21 12:00,102.80,53.53,42.43,26.1\n2026-09-21 12:15,104.36,54.17,43.35,26.4\n2026-09-21 12:30,105.11,54.30,43.80,26.5\n2026-09-21 12:45,103.28,53.74,42.69,26.4\n2026-09-21 13:00,105.02,54.04,43.96,27.1\n2026-09-21 13:15,104.52,53.93,43.71,27.2\n2026-09-21 13:30,105.31,53.99,44.21,27.4\n2026-09-21 13:45,104.41,54.04,43.49,26.8\n2026-09-21 14:00,105.22,54.08,44.22,27.0\n2026-09-21 14:15,106.61,54.69,44.94,27.4\n2026-09-21 14:30,105.96,54.04,45.01,27.8\n2026-09-21 14:45,105.17,54.19,44.03,27.1\n2026-09-21 15:00,104.32,53.85,43.58,27.3\n2026-09-21 15:15,104.61,53.70,44.02,27.3\n2026-09-21 15:30,105.68,54.04,44.72,27.4\n2026-09-21 15:45,105.50,54.15,44.50,27.1\n2026-09-21 16:00,104.72,54.30,43.54,26.4\n2026-09-21 16:15,103.94,53.85,43.05,26.6\n2026-09-21 16:30,106.26,54.79,44.37,26.8\n2026-09-21 16:45,104.88,54.35,43.48,26.4\n2026-09-21 17:00,103.45,54.09,42.45,25.9\n2026-09-21 17:15,102.09,53.67,41.62,25.7\n2026-09-21 17:30,102.06,53.33,41.84,25.7\n2026-09-21 17:45,100.82,53.30,40.63,25.1\n2026-09-21 18:00,98.88,52.11,40.05,25.3\n2026-09-21 18:15,97.12,51.50,38.80,24.6\n2026-09-21 18:30,97.84,52.10,38.89,24.2\n2026-09-21 18:45,95.90,50.78,38.49,24.4\n2026-09-21 19:00,95.15,50.70,37.91,24.2\n2026-09-21 19:15,95.90,51.51,37.56,23.4\n2026-09-21 19:30,91.22,49.39,35.16,22.8\n2026-09-21 19:45,93.88,50.65,36.52,22.9\n2026-09-21 20:00,92.85,51.04,35.18,22.2\n2026-09-21 20:15,91.08,49.93,34.49,21.9\n2026-09-21 20:30,90.78,50.19,34.02,21.3\n2026-09-21 20:45,89.28,49.75,32.90,20.5\n2026-09-21 21:00,89.43,49.64,33.21,20.9\n2026-09-21 21:15,89.12,49.65,32.82,20.8\n2026-09-21 21:30,88.93,49.74,32.55,20.2\n2026-09-21 21:45,87.84,49.76,31.46,19.5\n2026-09-21 22:00,87.26,49.25,31.30,19.3\n2026-09-21 22:15,85.70,48.95,30.12,18.8\n2026-09-21 22:30,83.52,47.78,29.40,18.6\n2026-09-21 22:45,84.72,48.83,29.19,18.2\n2026-09-21 23:00,84.08,48.47,29.18,18.1\n2026-09-21 23:15,82.22,47.68,27.96,17.5\n2026-09-21 23:30,81.57,47.84,27.52,17.2\n2026-09-21 23:45,82.15,48.21,27.46,17.1\n2026-09-22 00:00,82.73,47.96,28.33,17.6\n2026-09-22 00:15,83.25,48.23,28.48,17.5\n2026-09-22 00:30,81.21,47.17,27.60,17.2\n2026-09-22 00:45,80.58,47.30,27.06,17.0\n2026-09-22 01:00,80.67,47.51,26.80,16.7\n2026-09-22 01:15,80.76,47.44,26.83,16.4\n2026-09-22 01:30,80.16,47.13,26.70,16.6\n2026-09-22 01:45,79.74,46.70,26.70,17.0\n2026-09-22 02:00,79.80,46.66,26.79,16.8\n2026-09-22 02:15,80.44,47.30,26.81,16.5\n2026-09-22 02:30,80.33,46.99,27.04,16.5\n2026-09-22 02:45,78.93,46.57,26.01,16.2\n2026-09-22 03:00,80.57,47.33,26.86,16.3\n2026-09-22 03:15,79.98,47.21,26.39,16.3\n2026-09-22 03:30,78.67,46.04,26.25,16.6\n2026-09-22 03:45,79.80,46.95,26.42,16.4\n2026-09-22 04:00,79.34,46.82,26.24,16.3\n2026-09-22 04:15,81.64,47.86,27.21,17.1\n2026-09-22 04:30,79.73,46.54,26.83,17.3\n2026-09-22 04:45,81.16,47.13,27.84,17.5\n2026-09-22 05:00,81.03,46.98,27.61,17.4\n2026-09-22 05:15,82.71,47.54,28.77,17.9\n2026-09-22 05:30,80.75,46.60,27.89,17.8\n2026-09-22 05:45,82.57,47.29,28.89,18.3\n2026-09-22 06:00,83.69,47.89,29.20,18.7\n2026-09-22 06:15,83.04,47.69,28.91,18.4\n2026-09-22 06:30,82.21,47.21,28.51,18.4\n2026-09-22 06:45,86.00,48.72,30.68,19.3\n2026-09-22 07:00,84.86,48.17,30.42,19.5\n2026-09-22 07:15,84.40,47.44,30.54,20.0\n2026-09-22 07:30,86.08,48.39,31.18,19.9\n2026-09-22 07:45,86.07,48.19,31.25,20.2\n2026-09-22 08:00,90.73,50.67,33.46,20.7\n2026-09-22 08:15,91.62,50.51,34.46,21.4\n2026-09-22 08:30,93.14,51.36,35.11,21.4\n2026-09-22 08:45,92.51,50.64,35.07,22.0\n2026-09-22 09:00,92.46,50.93,34.93,21.8\n2026-09-22 09:15,95.90,51.93,36.91,22.6\n2026-09-22 09:30,94.33,51.25,36.21,22.6\n2026-09-22 09:45,97.31,52.27,38.29,23.7\n2026-09-22 10:00,96.66,52.16,37.86,23.3\n2026-09-22 10:15,96.86,51.91,38.05,23.5\n2026-09-22 10:30,99.15,52.41,39.88,24.6\n2026-09-22 10:45,100.36,53.04,40.39,24.5\n2026-09-22 11:00,98.35,52.36,39.18,24.3\n2026-09-22 11:15,98.37,52.47,39.16,24.3\n2026-09-22 11:30,101.22,53.47,40.75,24.7\n2026-09-22 11:45,99.92,52.42,40.66,25.1\n2026-09-22 12:00,101.78,53.59,41.16,25.2\n2026-09-22 12:15,102.17,53.44,41.83,25.8\n2026-09-22 12:30,103.37,53.93,42.41,25.8\n2026-09-22 12:45,103.56,54.19,42.29,25.8\n2026-09-22 13:00,103.31,53.56,42.98,26.4\n2026-09-22 13:15,103.43,53.82,42.68,26.2\n2026-09-22 13:30,104.27,54.25,43.06,26.2\n2026-09-22 13:45,103.74,53.75,43.06,26.4\n2026-09-22 14:00,105.47,54.43,44.08,26.9\n2026-09-22 14:15,103.82,53.92,42.92,26.3\n2026-09-22 14:30,105.38,54.42,43.86,26.7\n2026-09-22 14:45,104.79,54.26,43.57,26.5\n2026-09-22 15:00,106.44,55.08,44.26,26.5\n2026-09-22 15:15,105.38,54.48,43.77,26.5\n2026-09-22 15:30,103.21,53.84,42.51,26.2\n2026-09-22 15:45,104.75,54.78,42.99,26.0\n2026-09-22 16:00,105.36,54.81,43.41,26.1\n2026-09-22 16:15,103.02,53.83,42.20,25.8\n2026-09-22 16:30,105.01,54.57,43.49,26.3\n2026-09-22 16:45,103.08,54.19,42.04,25.5\n2026-09-22 17:00,102.38,53.62,41.77,25.5\n2026-09-22 17:15,102.37,54.37,41.06,24.7\n2026-09-22 17:30,101.31,53.88,40.55,24.7\n2026-09-22 17:45,100.89,53.38,40.75,25.1\n2026-09-22 18:00,97.42,51.53,39.07,24.9\n2026-09-22 18:15,97.62,52.07,38.94,24.3\n2026-09-22 18:30,95.48,51.25,37.57,23.9\n2026-09-22 18:45,96.73,51.85,38.17,23.7\n2026-09-22 19:00,93.79,50.44,36.49,23.2\n2026-09-22 19:15,95.18,51.18,37.25,23.5\n2026-09-22 19:30,93.19,50.46,35.96,22.5\n2026-09-22 19:45,92.61,50.57,35.35,22.2\n2026-09-22 20:00,92.76,51.02,35.08,22.0\n2026-09-22 20:15,90.93,49.91,34.41,21.9\n2026-09-22 20:30,90.01,49.57,33.86,21.8\n2026-09-22 20:45,89.92,49.97,33.37,20.8\n2026-09-22 21:00,90.74,50.44,33.69,20.8\n2026-09-22 21:15,87.56,49.15,31.86,20.3\n2026-09-22 21:30,89.29,50.07,32.58,20.2\n2026-09-22 21:45,86.96,48.69,31.63,20.2\n2026-09-22 22:00,87.89,49.80,31.45,19.6\n2026-09-22 22:15,87.86,49.13,32.02,19.9\n2026-09-22 22:30,85.93,49.17,30.17,18.4\n2026-09-22 22:45,84.67,48.78,29.32,18.3\n2026-09-22 23:00,83.36,47.73,29.19,18.6\n2026-09-22 23:15,83.83,48.19,29.20,18.1\n2026-09-22 23:30,82.78,47.51,28.76,18.1\n2026-09-22 23:45,82.96,48.27,28.28,17.4\n2026-09-23 00:00,79.85,47.13,26.36,16.3\n2026-09-23 00:15,79.85,46.91,26.50,16.3\n2026-09-23 00:30,79.72,47.28,26.05,16.1\n2026-09-23 00:45,80.08,47.54,26.16,15.8\n2026-09-23 01:00,80.77,47.89,26.41,15.7\n2026-09-23 01:15,78.31,46.60,25.31,15.6\n2026-09-23 01:30,79.14,47.16,25.50,15.4\n2026-09-23 01:45,77.70,46.49,24.93,15.7\n2026-09-23 02:00,77.17,46.36,24.61,15.2\n2026-09-23 02:15,78.35,47.06,24.91,15.1\n2026-09-23 02:30,78.31,46.78,25.22,15.6\n2026-09-23 02:45,76.85,46.51,23.98,14.8\n2026-09-23 03:00,77.09,46.31,24.46,14.9\n2026-09-23 03:15,79.28,47.23,25.76,15.8\n2026-09-23 03:30,78.69,46.86,25.52,15.4\n2026-09-23 03:45,77.53,46.40,25.02,15.3\n2026-09-23 04:00,77.33,45.93,25.06,15.9\n2026-09-23 04:15,79.06,47.00,25.73,15.7\n2026-09-23 04:30,78.73,46.53,26.02,16.2\n2026-09-23 04:45,79.79,47.41,26.11,16.1\n2026-09-23 05:00,80.26,47.34,26.63,16.3\n2026-09-23 05:15,80.21,47.25,26.63,16.6\n2026-09-23 05:30,79.62,46.42,26.71,16.8\n2026-09-23 05:45,81.69,47.65,27.67,17.1\n2026-09-23 06:00,83.17,48.28,28.34,17.6\n2026-09-23 06:15,81.87,47.68,27.84,17.2\n2026-09-23 06:30,83.01,48.06,28.58,18.0\n2026-09-23 06:45,83.36,48.25,28.80,18.0\n2026-09-23 07:00,83.76,47.86,29.61,18.8\n2026-09-23 07:15,85.20,48.62,30.02,18.7\n2026-09-23 07:30,86.04,48.70,30.88,19.3\n2026-09-23 07:45,87.45,49.60,31.16,19.2\n2026-09-23 08:00,88.92,50.27,31.95,19.5\n2026-09-23 08:15,90.72,50.94,33.15,20.2\n2026-09-23 08:30,92.00,50.99,34.17,20.7\n2026-09-23 08:45,91.26,50.28,34.39,21.3\n2026-09-23 09:00,93.75,51.51,35.52,21.8\n2026-09-23 09:15,92.24,51.15,34.30,21.3\n2026-09-23 09:30,93.90,51.59,35.61,22.0\n2026-09-23 09:45,95.19,51.96,36.42,22.2\n2026-09-23 10:00,95.63,52.02,36.75,22.7\n2026-09-23 10:15,97.57,52.69,38.06,23.3\n2026-09-23 10:30,98.98,53.48,38.57,23.1\n2026-09-23 10:45,96.16,52.07,37.38,23.3\n2026-09-23 11:00,97.11,51.97,38.38,23.9\n2026-09-23 11:15,98.52,52.49,39.15,24.3\n2026-09-23 11:30,101.66,54.00,40.71,24.3\n2026-09-23 11:45,99.96,53.28,39.87,24.6\n2026-09-23 12:00,100.23,53.01,40.43,24.9\n2026-09-23 12:15,101.11,53.13,41.12,25.4\n2026-09-23 12:30,101.57,53.53,41.00,25.1\n2026-09-23 12:45,103.81,54.72,42.03,25.4\n2026-09-23 13:00,103.49,54.24,42.25,25.6\n2026-09-23 13:15,103.17,53.91,42.24,25.8\n2026-09-23 13:30,104.32,54.72,42.54,25.6\n2026-09-23 13:45,104.38,54.64,42.75,25.6\n2026-09-23 14:00,104.32,54.44,42.95,26.1\n2026-09-23 14:15,104.24,54.28,42.90,26.2\n2026-09-23 14:30,104.65,54.66,42.96,25.8\n2026-09-23 14:45,103.25,53.88,42.55,26.2\n2026-09-23 15:00,104.26,54.71,42.42,25.6\n2026-09-23 15:15,103.33,54.07,42.11,25.6\n2026-09-23 15:30,102.77,54.02,41.66,25.3\n2026-09-23 15:45,103.81,54.27,42.60,25.6\n2026-09-23 16:00,102.95,54.36,41.72,25.0\n2026-09-23 16:15,101.37,53.38,41.11,25.3\n2026-09-23 16:30,101.13,53.57,40.78,24.9\n2026-09-23 16:45,101.67,53.81,40.92,24.9\n2026-09-23 17:00,102.05,54.12,41.01,24.6\n2026-09-23 17:15,100.47,53.54,40.14,24.2\n2026-09-23 17:30,99.52,53.04,39.70,24.2\n2026-09-23 17:45,99.73,53.63,39.15,23.7\n2026-09-23 18:00,96.74,51.68,38.44,23.8\n2026-09-23 18:15,97.66,52.23,38.66,24.0\n2026-09-23 18:30,95.62,51.95,36.98,22.9\n2026-09-23 18:45,94.83,51.53,36.69,23.0\n2026-09-23 19:00,94.09,51.11,36.32,22.7\n2026-09-23 19:15,92.32,50.59,35.05,22.0\n2026-09-23 19:30,92.55,51.14,34.73,21.4\n2026-09-23 19:45,92.49,50.54,35.31,22.0\n2026-09-23 20:00,91.58,50.56,34.41,21.4\n2026-09-23 20:15,91.49,50.52,34.19,21.4\n2026-09-23 20:30,90.18,49.77,33.63,20.8\n2026-09-23 20:45,89.16,50.10,32.53,20.1\n2026-09-23 21:00,89.25,50.38,32.17,19.9\n2026-09-23 21:15,87.91,49.64,31.67,19.6\n2026-09-23 21:30,85.95,48.91,30.40,19.2\n2026-09-23 21:45,86.35,49.14,30.61,18.7\n2026-09-23 22:00,86.46,49.17,30.59,18.9\n2026-09-23 22:15,84.62,48.81,29.29,18.1\n2026-09-23 22:30,83.98,48.30,29.21,17.9\n2026-09-23 22:45,83.94,48.91,28.52,17.6\n2026-09-23 23:00,81.58,47.60,27.54,17.0\n2026-09-23 23:15,82.53,48.40,27.82,17.1\n2026-09-23 23:30,81.84,47.71,27.47,16.8\n2026-09-23 23:45,82.66,47.98,28.06,17.2\n2026-09-24 00:00,83.17,48.61,28.09,17.1\n2026-09-24 00:15,80.93,47.18,27.43,17.3\n2026-09-24 00:30,80.40,47.05,27.06,16.7\n2026-09-24 00:45,81.21,47.27,27.61,17.3\n2026-09-24 01:00,80.94,47.26,27.09,17.1\n2026-09-24 01:15,79.68,47.00,26.40,16.6\n2026-09-24 01:30,79.49,46.59,26.53,16.9\n2026-09-24 01:45,80.03,46.96,26.69,16.8\n2026-09-24 02:00,79.70,46.45,27.06,17.1\n2026-09-24 02:15,78.79,46.40,25.95,16.4\n2026-09-24 02:30,78.34,45.79,26.26,16.6\n2026-09-24 02:45,79.91,46.80,26.69,16.8\n2026-09-24 03:00,80.97,46.98,27.53,17.4\n2026-09-24 03:15,79.01,46.23,26.49,16.6\n2026-09-24 03:30,80.20,46.97,26.63,16.7\n2026-09-24 03:45,78.93,46.58,26.02,16.7\n2026-09-24 04:00,79.91,46.80,26.81,16.8\n2026-09-24 04:15,79.84,46.19,27.32,17.2\n2026-09-24 04:30,81.72,47.68,27.65,17.1\n2026-09-24 04:45,80.16,46.94,26.91,16.8\n2026-09-24 05:00,81.38,47.40,27.40,17.0\n2026-09-24 05:15,81.14,47.17,27.55,17.4\n2026-09-24 05:30,82.11,47.48,28.21,17.5\n2026-09-24 05:45,83.27,48.07,28.73,17.9\n2026-09-24 06:00,83.99,48.60,28.92,18.0\n2026-09-24 06:15,82.78,48.03,28.20,17.6\n2026-09-24 06:30,84.06,48.49,29.00,17.8\n2026-09-24 06:45,83.38,47.58,29.16,18.3\n2026-09-24 07:00,83.23,48.10,28.70,17.9\n2026-09-24 07:15,84.83,48.64,29.69,18.3\n2026-09-24 07:30,85.52,49.26,29.87,18.5\n2026-09-24 07:45,84.62,48.35,29.80,18.7\n2026-09-24 08:00,88.53,50.83,30.86,18.6\n2026-09-24 08:15,89.62,51.07,31.80,18.7\n2026-09-24 08:30,90.31,51.17,32.53,19.4\n2026-09-24 08:45,89.79,50.90,32.02,19.1\n2026-09-24 09:00,88.92,50.42,31.83,19.3\n2026-09-24 09:15,91.65,51.65,33.13,19.2\n2026-09-24 09:30,91.00,51.10,33.15,19.9\n2026-09-24 09:45,91.84,52.03,32.97,19.5\n2026-09-24 10:00,91.86,51.59,33.63,20.1\n2026-09-24 10:15,93.12,52.25,34.13,20.3\n2026-09-24 10:30,92.72,52.35,33.47,20.0\n2026-09-24 10:45,94.10,52.41,34.87,20.6\n2026-09-24 11:00,95.86,53.30,35.66,21.0\n2026-09-24 11:15,94.19,52.48,34.96,20.5\n2026-09-24 11:30,95.70,53.09,35.74,21.2\n2026-09-24 11:45,96.09,53.23,35.95,21.2\n2026-09-24 12:00,95.52,52.97,35.67,21.0\n2026-09-24 12:15,97.27,53.47,36.91,21.7\n2026-09-24 12:30,96.23,53.50,35.84,21.1\n2026-09-24 12:45,97.60,54.01,36.77,21.6\n2026-09-24 13:00,97.30,54.14,36.21,21.1\n2026-09-24 13:15,97.53,54.09,36.40,21.2\n2026-09-24 13:30,96.96,53.38,36.66,21.7\n2026-09-24 13:45,98.52,54.60,36.87,21.3\n2026-09-24 14:00,97.65,53.79,37.03,21.5\n2026-09-24 14:15,98.43,54.22,37.10,21.4\n2026-09-24 14:30,99.50,54.89,37.71,21.5\n2026-09-24 14:45,99.02,54.57,37.55,21.7\n2026-09-24 15:00,97.94,53.75,37.23,21.8\n2026-09-24 15:15,99.28,54.52,37.63,21.7\n2026-09-24 15:30,99.15,54.34,37.90,21.9\n2026-09-24 15:45,97.79,54.26,36.55,21.3\n2026-09-24 16:00,98.87,54.66,37.25,21.6\n2026-09-24 16:15,97.41,53.66,36.77,21.6\n2026-09-24 16:30,97.06,54.17,35.91,21.0\n2026-09-24 16:45,97.89,53.57,37.47,22.0\n2026-09-24 17:00,97.86,54.31,36.61,20.9\n2026-09-24 17:15,96.42,53.49,36.04,20.9\n2026-09-24 17:30,95.97,53.58,35.52,20.6\n2026-09-24 17:45,96.61,53.65,35.97,20.9\n2026-09-24 18:00,92.33,51.43,34.19,20.7\n2026-09-24 18:15,92.44,51.86,33.79,20.4\n2026-09-24 18:30,90.90,51.01,33.23,20.1\n2026-09-24 18:45,90.36,51.06,32.49,19.6\n2026-09-24 19:00,90.49,50.90,33.03,20.0\n2026-09-24 19:15,90.74,51.11,32.99,19.8\n2026-09-24 19:30,90.50,50.39,33.35,20.4\n2026-09-24 19:45,90.95,51.08,32.98,19.9\n2026-09-24 20:00,89.09,50.77,31.65,19.1\n2026-09-24 20:15,89.04,50.54,31.86,19.2\n2026-09-24 20:30,88.67,50.40,31.60,19.1\n2026-09-24 20:45,87.84,49.99,31.10,19.2\n2026-09-24 21:00,85.76,49.08,30.11,18.8\n2026-09-24 21:15,86.38,49.43,30.34,18.7\n2026-09-24 21:30,86.12,49.14,30.33,18.7\n2026-09-24 21:45,83.38,48.05,28.85,18.2\n2026-09-24 22:00,83.95,48.59,28.91,17.9\n2026-09-24 22:15,84.45,49.15,28.79,17.8\n2026-09-24 22:30,84.92,48.84,29.69,18.2\n2026-09-24 22:45,83.56,48.70,28.55,17.4\n2026-09-24 23:00,82.26,47.52,28.42,17.6\n2026-09-24 23:15,83.03,47.99,28.49,17.8\n2026-09-24 23:30,83.59,48.42,28.56,17.6\n2026-09-24 23:45,82.44,48.00,27.90,17.4\n2026-09-25 00:00,79.32,46.89,26.13,16.1\n2026-09-25 00:15,80.23,47.30,26.43,16.4\n2026-09-25 00:30,79.50,47.16,25.86,15.8\n2026-09-25 00:45,80.19,47.72,25.99,15.6\n2026-09-25 01:00,78.76,47.10,25.27,15.4\n2026-09-25 01:15,77.77,46.38,25.13,15.6\n2026-09-25 01:30,77.74,46.79,24.64,14.9\n2026-09-25 01:45,79.18,47.35,25.48,15.8\n2026-09-25 02:00,77.99,46.73,24.82,15.1\n2026-09-25 02:15,75.74,45.86,23.73,14.6\n2026-09-25 02:30,79.58,47.41,25.78,15.6\n2026-09-25 02:45,77.45,46.81,24.39,14.8\n2026-09-25 03:00,78.57,47.48,24.61,14.9\n2026-09-25 03:15,77.46,46.64,24.43,14.9\n2026-09-25 03:30,79.80,47.12,26.20,16.0\n2026-09-25 03:45,78.10,46.52,25.14,15.6\n2026-09-25 04:00,77.71,46.70,24.78,15.2\n2026-09-25 04:15,78.88,46.76,25.68,15.8\n2026-09-25 04:30,79.23,46.85,26.04,16.0\n2026-09-25 04:45,79.77,47.20,26.14,15.9\n2026-09-25 05:00,79.60,47.17,26.21,16.1\n2026-09-25 05:15,79.35,47.01,26.04,16.2\n2026-09-25 05:30,81.07,47.46,27.29,17.1\n2026-09-25 05:45,81.60,47.83,27.49,16.9\n2026-09-25 06:00,83.51,48.43,28.58,17.7\n2026-09-25 06:15,82.77,47.67,28.72,18.0\n2026-09-25 06:30,84.01,48.46,29.13,18.1\n2026-09-25 06:45,84.97,48.58,29.93,18.5\n2026-09-25 07:00,83.83,47.81,29.61,18.9\n2026-09-25 07:15,84.95,48.22,30.48,19.4\n2026-09-25 07:30,85.67,48.49,30.61,19.7\n2026-09-25 07:45,86.28,48.30,31.64,20.4\n2026-09-25 08:00,90.41,50.23,33.36,20.5\n2026-09-25 08:15,92.73,51.39,34.77,21.1\n2026-09-25 08:30,92.57,50.82,34.97,21.5\n2026-09-25 08:45,93.93,51.86,35.39,21.8\n2026-09-25 09:00,93.41,51.06,35.50,22.2\n2026-09-25 09:15,94.21,51.18,36.44,22.7\n2026-09-25 09:30,96.90,51.99,38.00,23.2\n2026-09-25 09:45,97.49,52.51,38.08,23.3\n2026-09-25 10:00,96.35,51.56,37.97,23.8\n2026-09-25 10:15,98.49,52.25,39.45,24.4\n2026-09-25 10:30,99.30,52.85,39.62,24.5\n2026-09-25 10:45,99.97,52.62,40.70,25.3\n2026-09-25 11:00,99.62,52.30,40.33,25.1\n2026-09-25 11:15,100.67,52.69,41.21,25.6\n2026-09-25 11:30,101.02,52.81,41.31,25.8\n2026-09-25 11:45,103.56,53.95,42.65,26.0\n2026-09-25 12:00,103.87,53.83,43.04,26.3\n2026-09-25 12:15,104.62,53.88,43.77,27.1\n2026-09-25 12:30,104.13,53.37,43.83,27.3\n2026-09-25 12:45,103.59,52.97,43.62,27.5\n2026-09-25 13:00,104.51,53.90,43.73,27.0\n2026-09-25 13:15,104.74,53.76,44.18,27.2\n2026-09-25 13:30,106.16,54.11,45.07,28.0\n2026-09-25 13:45,104.74,53.62,44.29,27.6\n2026-09-25 14:00,105.85,54.17,44.77,27.4\n2026-09-25 14:15,105.63,54.16,44.46,27.8\n2026-09-25 14:30,105.39,53.67,44.71,28.0\n2026-09-25 14:45,105.78,54.25,44.42,27.7\n2026-09-25 15:00,107.02,54.63,45.38,27.9\n2026-09-25 15:15,103.94,53.19,43.89,27.6\n2026-09-25 15:30,106.20,54.40,44.74,27.8\n2026-09-25 15:45,106.54,54.53,44.90,27.5\n2026-09-25 16:00,105.68,54.23,44.40,27.4\n2026-09-25 16:15,105.64,54.26,44.38,27.2\n2026-09-25 16:30,104.48,54.06,43.61,26.9\n2026-09-25 16:45,104.59,53.97,43.62,26.9\n2026-09-25 17:00,104.20,54.03,42.96,26.6\n2026-09-25 17:15,103.75,53.84,42.98,26.1\n2026-09-25 17:30,102.92,53.75,42.18,25.9\n2026-09-25 17:45,102.17,53.56,41.55,25.4\n2026-09-25 18:00,100.06,52.38,40.78,25.5\n2026-09-25 18:15,98.30,51.86,39.73,25.1\n2026-09-25 18:30,95.96,51.05,38.23,24.4\n2026-09-25 18:45,95.41,50.76,37.99,24.3\n2026-09-25 19:00,95.46,51.19,37.54,23.5\n2026-09-25 19:15,96.23,51.31,38.17,24.0\n2026-09-25 19:30,93.94,50.81,36.35,22.7\n2026-09-25 19:45,93.63,50.73,36.13,22.9\n2026-09-25 20:00,91.27,50.26,34.51,21.9\n2026-09-25 20:15,92.00,50.49,34.87,22.1\n2026-09-25 20:30,91.57,50.49,34.50,21.6\n2026-09-25 20:45,89.81,50.22,32.93,20.8\n2026-09-25 21:00,89.16,49.79,32.85,20.4\n2026-09-25 21:15,89.57,49.72,33.39,20.9\n2026-09-25 21:30,87.33,49.24,31.56,19.9\n2026-09-25 21:45,85.36,48.50,30.38,19.3\n2026-09-25 22:00,85.71,48.91,30.31,18.8\n2026-09-25 22:15,85.54,49.02,29.96,18.5\n2026-09-25 22:30,84.55,49.05,29.11,17.9\n2026-09-25 22:45,82.07,47.34,28.29,18.0\n2026-09-25 23:00,84.06,48.95,28.56,17.4\n2026-09-25 23:15,82.47,47.78,28.03,17.4\n2026-09-25 23:30,82.36,48.11,27.81,16.9\n2026-09-25 23:45,83.22,48.85,27.77,16.6\n2026-09-26 00:00,80.22,45.92,28.02,18.5\n2026-09-26 00:15,79.67,45.63,27.87,18.3\n2026-09-26 00:30,79.51,45.93,27.32,17.9\n2026-09-26 00:45,78.72,45.39,27.21,17.7\n2026-09-26 01:00,76.71,44.67,25.93,17.5\n2026-09-26 01:15,77.68,45.35,26.14,17.2\n2026-09-26 01:30,77.74,45.65,25.80,16.5\n2026-09-26 01:45,77.40,45.14,25.96,17.1\n2026-09-26 02:00,76.36,44.42,25.78,17.1\n2026-09-26 02:15,77.88,45.11,26.45,17.3\n2026-09-26 02:30,77.02,45.29,25.69,16.9\n2026-09-26 02:45,77.41,45.51,25.81,16.5\n2026-09-26 03:00,78.77,45.51,27.04,17.6\n2026-09-26 03:15,76.73,44.45,26.09,17.5\n2026-09-26 03:30,77.45,45.24,26.13,17.4\n2026-09-26 03:45,77.80,45.01,26.57,17.5\n2026-09-26 04:00,78.14,45.24,26.74,17.5\n2026-09-26 04:15,77.88,45.17,26.61,17.5\n2026-09-26 04:30,78.38,45.00,27.11,18.1\n2026-09-26 04:45,77.76,44.70,26.87,18.0\n2026-09-26 05:00,78.68,45.18,27.47,18.2\n2026-09-26 05:15,79.65,45.59,27.66,18.1\n2026-09-26 05:30,79.82,45.41,28.09,18.7\n2026-09-26 05:45,78.62,44.77,27.54,18.9\n2026-09-26 06:00,80.61,45.85,28.47,18.9\n2026-09-26 06:15,81.87,45.88,29.64,19.9\n2026-09-26 06:30,82.46,46.42,29.79,20.0\n2026-09-26 06:45,83.45,46.43,30.74,20.7\n2026-09-26 07:00,83.64,46.85,30.45,20.1\n2026-09-26 07:15,84.66,46.75,31.45,21.1\n2026-09-26 07:30,84.75,46.80,31.60,21.1\n2026-09-26 07:45,88.11,48.05,33.46,22.2\n2026-09-26 08:00,85.72,46.87,32.43,22.2\n2026-09-26 08:15,88.49,47.86,34.29,23.0\n2026-09-26 08:30,87.21,47.17,33.74,22.8\n2026-09-26 08:45,89.53,47.88,35.29,23.8\n2026-09-26 09:00,89.02,47.83,34.67,23.5\n2026-09-26 09:15,90.77,48.45,35.75,23.6\n2026-09-26 09:30,91.36,48.74,36.17,24.1\n2026-09-26 09:45,93.41,49.14,37.53,24.8\n2026-09-26 10:00,91.95,48.77,36.61,24.3\n2026-09-26 10:15,92.73,48.57,37.60,25.4\n2026-09-26 10:30,93.99,49.00,38.38,25.7\n2026-09-26 10:45,94.33,49.30,38.49,25.5\n2026-09-26 11:00,95.49,49.31,39.68,26.5\n2026-09-26 11:15,94.64,48.72,39.26,26.5\n2026-09-26 11:30,97.50,50.16,40.68,26.9\n2026-09-26 11:45,99.24,50.62,41.90,27.6\n2026-09-26 12:00,97.76,49.92,41.19,27.4\n2026-09-26 12:15,98.02,50.03,41.37,27.8\n2026-09-26 12:30,100.27,50.87,42.69,28.1\n2026-09-26 12:45,99.79,50.61,42.41,28.0\n2026-09-26 13:00,99.50,50.57,42.22,28.1\n2026-09-26 13:15,100.26,50.97,42.57,28.0\n2026-09-26 13:30,101.24,51.30,43.32,28.4\n2026-09-26 13:45,100.23,50.51,43.13,28.9\n2026-09-26 14:00,101.89,51.26,43.94,28.8\n2026-09-26 14:15,101.63,51.54,43.34,28.3\n2026-09-26 14:30,101.50,51.05,43.82,28.8\n2026-09-26 14:45,100.72,51.10,42.86,28.3\n2026-09-26 15:00,100.40,50.70,43.07,28.7\n2026-09-26 15:15,101.85,51.04,44.05,28.9\n2026-09-26 15:30,101.09,50.89,43.46,28.5\n2026-09-26 15:45,100.73,50.77,43.13,28.3\n2026-09-26 16:00,99.87,50.78,42.41,27.9\n2026-09-26 16:15,99.97,50.39,42.83,28.4\n2026-09-26 16:30,98.99,50.61,41.65,27.5\n2026-09-26 16:45,99.34,50.65,41.96,27.7\n2026-09-26 17:00,99.18,50.51,41.93,27.7\n2026-09-26 17:15,97.90,50.26,40.95,27.3\n2026-09-26 17:30,98.37,50.65,41.10,27.0\n2026-09-26 17:45,97.32,50.22,40.42,26.7\n2026-09-26 18:00,94.98,49.19,39.18,26.4\n2026-09-26 18:15,96.99,50.28,39.95,26.3\n2026-09-26 18:30,95.27,49.51,39.06,25.8\n2026-09-26 18:45,94.55,49.77,38.12,25.1\n2026-09-26 19:00,93.75,49.54,37.66,24.8\n2026-09-26 19:15,92.24,48.77,36.89,24.7\n2026-09-26 19:30,92.52,49.51,36.58,23.9\n2026-09-26 19:45,92.10,49.12,36.45,24.0\n2026-09-26 20:00,92.02,49.06,36.32,24.0\n2026-09-26 20:15,89.85,48.33,35.00,23.1\n2026-09-26 20:30,89.78,48.44,34.81,23.0\n2026-09-26 20:45,89.14,48.53,34.18,22.3\n2026-09-26 21:00,87.77,47.60,33.77,22.6\n2026-09-26 21:15,87.49,48.02,33.02,21.6\n2026-09-26 21:30,85.61,47.33,31.90,21.3\n2026-09-26 21:45,86.44,47.86,32.08,21.0\n2026-09-26 22:00,83.95,46.82,30.80,20.7\n2026-09-26 22:15,83.49,46.77,30.27,20.0\n2026-09-26 22:30,82.92,46.46,30.22,20.0\n2026-09-26 22:45,82.47,46.47,29.49,19.7\n2026-09-26 23:00,81.82,46.15,29.28,19.5\n2026-09-26 23:15,81.35,46.40,28.69,18.7\n2026-09-26 23:30,79.89,45.26,28.43,19.1\n2026-09-26 23:45,80.82,46.11,28.40,18.9\n2026-09-27 00:00,80.47,46.38,27.72,17.8\n2026-09-27 00:15,79.13,45.85,26.95,17.2\n2026-09-27 00:30,80.07,46.20,27.54,17.3\n2026-09-27 00:45,78.49,45.87,26.46,17.1\n2026-09-27 01:00,78.16,45.38,26.43,17.2\n2026-09-27 01:15,78.18,45.67,26.21,16.8\n2026-09-27 01:30,77.64,45.26,26.21,16.8\n2026-09-27 01:45,77.03,44.85,25.75,16.8\n2026-09-27 02:00,76.63,45.31,25.01,16.1\n2026-09-27 02:15,75.09,44.41,24.50,16.3\n2026-09-27 02:30,77.05,45.24,25.59,16.4\n2026-09-27 02:45,76.54,45.05,25.26,16.7\n2026-09-27 03:00,77.84,45.86,25.97,16.5\n2026-09-27 03:15,76.26,44.74,25.48,16.7\n2026-09-27 03:30,75.81,44.81,24.98,16.2\n2026-09-27 03:45,76.93,44.91,25.85,16.6\n2026-09-27 04:00,76.69,44.73,25.79,17.0\n2026-09-27 04:15,78.33,45.73,26.30,16.7\n2026-09-27 04:30,77.89,45.12,26.52,17.5\n2026-09-27 04:45,78.64,45.70,26.88,17.6\n2026-09-27 05:00,79.54,45.95,27.40,17.7\n2026-09-27 05:15,80.08,45.88,27.68,18.2\n2026-09-27 05:30,77.82,44.86,26.80,18.1\n2026-09-27 05:45,79.91,45.91,27.69,17.9\n2026-09-27 06:00,80.91,46.45,28.13,18.5\n2026-09-27 06:15,81.22,46.15,28.81,19.1\n2026-09-27 06:30,81.41,46.10,29.08,18.8\n2026-09-27 06:45,81.36,46.21,28.88,19.1\n2026-09-27 07:00,83.07,46.61,29.99,19.9\n2026-09-27 07:15,81.74,46.07,29.31,19.8\n2026-09-27 07:30,83.56,46.65,30.58,20.4\n2026-09-27 07:45,85.63,47.98,31.16,20.3\n2026-09-27 08:00,85.65,47.58,31.83,21.1\n2026-09-27 08:15,86.17,47.52,32.26,21.2\n2026-09-27 08:30,87.08,47.96,32.84,21.7\n2026-09-27 08:45,87.35,47.66,33.35,21.8\n2026-09-27 09:00,87.29,47.34,33.61,22.6\n2026-09-27 09:15,88.81,48.17,34.09,22.5\n2026-09-27 09:30,91.71,49.33,35.78,23.2\n2026-09-27 09:45,90.65,48.79,35.41,23.3\n2026-09-27 10:00,90.04,48.30,35.31,23.4\n2026-09-27 10:15,92.51,49.49,36.40,23.7\n2026-09-27 10:30,93.90,49.89,37.63,24.1\n2026-09-27 10:45,93.03,49.39,37.02,24.3\n2026-09-27 11:00,94.53,49.97,37.90,24.6\n2026-09-27 11:15,94.53,49.87,37.91,24.9\n2026-09-27 11:30,93.56,49.29,37.79,25.1\n2026-09-27 11:45,96.22,50.21,39.33,25.6\n2026-09-27 12:00,95.35,50.06,38.55,25.4\n2026-09-27 12:15,95.52,49.79,39.12,25.7\n2026-09-27 12:30,96.53,50.27,39.56,26.0\n2026-09-27 12:45,96.31,50.06,39.58,26.1\n2026-09-27 13:00,97.38,50.40,40.23,26.6\n2026-09-27 13:15,97.32,50.73,39.98,26.3\n2026-09-27 13:30,97.85,50.56,40.45,26.6\n2026-09-27 13:45,98.02,50.73,40.56,26.6\n2026-09-27 14:00,98.77,50.74,41.29,26.7\n2026-09-27 14:15,98.57,51.07,40.82,26.4\n2026-09-27 14:30,97.98,50.44,40.75,26.9\n2026-09-27 14:45,98.42,50.95,40.74,26.8\n2026-09-27 15:00,99.17,51.69,40.72,25.9\n2026-09-27 15:15,98.68,51.10,40.99,26.5\n2026-09-27 15:30,98.45,51.05,40.64,26.6\n2026-09-27 15:45,97.94,50.75,40.42,26.3\n2026-09-27 16:00,98.84,51.10,40.81,26.2\n2026-09-27 16:15,97.95,51.02,40.26,26.0\n2026-09-27 16:30,98.18,51.22,40.19,25.9\n2026-09-27 16:45,96.28,50.10,39.55,25.8\n2026-09-27 17:00,95.37,50.24,38.48,25.4\n2026-09-27 17:15,96.00,50.18,39.09,25.5\n2026-09-27 17:30,95.91,50.71,38.50,24.8\n2026-09-27 17:45,95.49,50.20,38.74,25.1\n2026-09-27 18:00,94.75,50.29,37.78,24.2\n2026-09-27 18:15,93.94,49.94,37.34,24.3\n2026-09-27 18:30,93.47,49.92,36.83,24.1\n2026-09-27 18:45,92.11,48.98,36.62,24.1\n2026-09-27 19:00,91.67,49.15,36.08,23.7\n2026-09-27 19:15,91.19,49.48,35.04,22.8\n2026-09-27 19:30,90.70,48.80,35.38,23.1\n2026-09-27 19:45,90.25,48.83,34.96,22.8\n2026-09-27 20:00,89.50,48.83,34.03,22.3\n2026-09-27 20:15,87.38,47.89,33.05,21.9\n2026-09-27 20:30,88.30,48.53,33.14,21.7\n2026-09-27 20:45,86.55,47.60,32.46,21.8\n2026-09-27 21:00,86.56,47.99,31.93,20.8\n2026-09-27 21:15,84.98,47.45,31.13,20.5\n2026-09-27 21:30,85.62,47.75,31.51,20.5\n2026-09-27 21:45,83.69,46.95,30.22,19.6\n2026-09-27 22:00,85.11,47.52,31.14,19.9\n2026-09-27 22:15,83.35,47.06,29.87,19.4\n2026-09-27 22:30,81.79,46.40,29.06,19.3\n2026-09-27 22:45,83.64,47.58,29.65,18.9\n2026-09-27 23:00,81.14,46.20,28.58,18.9\n2026-09-27 23:15,81.72,46.90,28.35,18.3\n2026-09-27 23:30,81.29,46.32,28.58,18.3\n2026-09-27 23:45,79.95,46.21,27.56,18.0\n2026-09-28 00:00,81.62,47.34,28.00,17.5\n2026-09-28 00:15,81.06,47.09,27.55,17.6\n2026-09-28 00:30,82.04,47.82,27.75,17.0\n2026-09-28 00:45,80.58,46.86,27.31,17.6\n2026-09-28 01:00,80.79,47.31,27.05,16.9\n2026-09-28 01:15,81.00,47.35,27.16,17.1\n2026-09-28 01:30,80.01,46.81,26.97,17.0\n2026-09-28 01:45,79.65,46.79,26.51,16.5\n2026-09-28 02:00,80.18,47.17,26.52,16.5\n2026-09-28 02:15,80.47,47.09,26.91,16.7\n2026-09-28 02:30,79.47,46.45,26.71,16.8\n2026-09-28 02:45,80.01,47.27,26.24,16.4\n2026-09-28 03:00,79.25,46.42,26.54,17.0\n2026-09-28 03:15,79.13,46.24,26.55,16.8\n2026-09-28 03:30,79.64,46.62,26.69,17.0\n2026-09-28 03:45,80.19,47.10,26.67,16.5\n2026-09-28 04:00,81.20,47.58,27.09,16.7\n2026-09-28 04:15,80.73,46.88,27.49,17.5\n2026-09-28 04:30,80.64,47.10,27.34,17.1\n2026-09-28 04:45,81.16,47.05,27.64,17.5\n2026-09-28 05:00,82.20,47.55,28.21,17.4\n2026-09-28 05:15,81.78,47.49,27.94,17.5\n2026-09-28 05:30,81.56,47.12,28.16,18.1\n2026-09-28 05:45,82.41,47.33,28.74,18.3\n2026-09-28 06:00,84.08,47.99,29.61,18.6\n2026-09-28 06:15,83.73,48.04,29.25,18.5\n2026-09-28 06:30,84.48,48.34,29.60,18.7\n2026-09-28 06:45,84.56,48.25,29.89,18.8\n2026-09-28 07:00,84.96,48.38,30.11,18.8\n2026-09-28 07:15,86.22,49.10,30.56,19.3\n2026-09-28 07:30,86.56,48.68,31.29,19.9\n2026-09-28 07:45,87.42,48.73,32.11,20.4\n2026-09-28 08:00,91.44,50.93,33.89,20.7\n2026-09-28 08:15,89.87,49.99,33.40,21.0\n2026-09-28 08:30,91.51,50.95,33.82,20.7\n2026-09-28 08:45,92.22,51.02,34.31,21.0\n2026-09-28 09:00,92.68,51.07,34.80,21.6\n2026-09-28 09:15,94.28,51.54,35.94,22.2\n2026-09-28 09:30,93.33,50.87,35.73,22.3\n2026-09-28 09:45,95.22,52.00,36.42,22.5\n2026-09-28 10:00,95.65,52.06,36.68,22.4\n2026-09-28 10:15,95.66,51.96,36.94,22.6\n2026-09-28 10:30,95.30,51.79,36.66,23.2\n2026-09-28 10:45,96.22,51.84,37.78,23.3\n2026-09-28 11:00,97.05,52.30,37.79,23.6\n2026-09-28 11:15,98.70,52.96,38.72,24.0\n2026-09-28 11:30,99.98,53.48,39.45,24.1\n2026-09-28 11:45,99.91,53.07,40.05,24.6\n2026-09-28 12:00,100.43,53.89,39.52,24.0\n2026-09-28 12:15,102.63,54.44,41.23,24.5\n2026-09-28 12:30,102.88,54.02,41.76,25.4\n2026-09-28 12:45,102.80,54.30,41.51,24.9\n2026-09-28 13:00,102.65,53.94,41.65,25.3\n2026-09-28 13:15,102.00,53.93,41.01,24.9\n2026-09-28 13:30,104.00,54.48,42.41,25.7\n2026-09-28 13:45,103.04,54.40,41.43,25.1\n2026-09-28 14:00,103.10,54.03,42.15,25.4\n2026-09-28 14:15,103.12,54.33,41.78,25.2\n2026-09-28 14:30,103.31,54.55,41.87,25.2\n2026-09-28 14:45,103.66,54.58,42.09,25.2\n2026-09-28 15:00,104.91,55.30,42.65,25.4\n2026-09-28 15:15,103.80,54.51,42.15,25.3\n2026-09-28 15:30,101.51,53.32,41.42,25.4\n2026-09-28 15:45,103.70,54.40,42.34,25.4\n2026-09-28 16:00,103.15,54.60,41.49,24.7\n2026-09-28 16:15,102.67,54.26,41.63,25.2\n2026-09-28 16:30,101.83,54.27,40.52,24.4\n2026-09-28 16:45,102.09,54.07,41.05,24.6\n2026-09-28 17:00,101.78,54.12,40.70,24.5\n2026-09-28 17:15,100.50,53.38,40.00,24.4\n2026-09-28 17:30,101.12,53.73,40.54,24.4\n2026-09-28 17:45,99.00,53.31,38.60,23.4\n2026-09-28 18:00,96.29,51.66,37.75,23.4\n2026-09-28 18:15,95.90,51.55,37.66,23.3\n2026-09-28 18:30,94.62,51.28,36.51,23.0\n2026-09-28 18:45,96.22,51.72,37.61,23.2\n2026-09-28 19:00,94.17,51.06,36.35,23.0\n2026-09-28 19:15,95.94,52.41,36.79,22.2\n2026-09-28 19:30,93.35,51.02,35.58,21.9\n2026-09-28 19:45,93.06,50.98,35.48,22.2\n2026-09-28 20:00,91.16,50.32,34.06,21.5\n2026-09-28 20:15,91.86,50.59,34.42,21.4\n2026-09-28 20:30,89.52,49.81,33.16,21.1\n2026-09-28 20:45,89.49,50.03,32.87,20.6\n2026-09-28 21:00,88.31,49.49,32.27,20.1\n2026-09-28 21:15,88.97,49.78,32.59,20.4\n2026-09-28 21:30,88.03,49.44,31.96,20.0\n2026-09-28 21:45,87.01,49.32,31.03,19.2\n2026-09-28 22:00,87.11,49.49,30.94,19.2\n2026-09-28 22:15,85.52,48.79,30.18,19.3\n2026-09-28 22:30,84.15,47.87,29.85,18.9\n2026-09-28 22:45,84.83,48.22,30.14,18.8\n2026-09-28 23:00,84.22,48.25,29.42,18.5\n2026-09-28 23:15,82.44,47.43,28.54,18.0\n2026-09-28 23:30,83.90,48.32,29.22,18.1\n2026-09-28 23:45,83.50,48.31,28.82,18.0\n2026-09-29 00:00,81.61,47.77,27.51,17.0\n2026-09-29 00:15,81.70,47.82,27.27,16.9\n2026-09-29 00:30,80.64,47.03,27.29,17.0\n2026-09-29 00:45,80.37,47.42,26.45,16.5\n2026-09-29 01:00,80.98,47.30,27.30,16.9\n2026-09-29 01:15,79.96,47.14,26.55,16.4\n2026-09-29 01:30,80.91,47.83,26.54,15.9\n2026-09-29 01:45,79.16,46.90,25.81,16.2\n2026-09-29 02:00,79.45,46.92,26.05,16.0\n2026-09-29 02:15,78.36,46.57,25.51,15.6\n2026-09-29 02:30,80.25,47.03,26.73,16.6\n2026-09-29 02:45,77.56,45.91,25.43,16.2\n2026-09-29 03:00,79.38,46.99,25.98,16.1\n2026-09-29 03:15,79.32,46.81,26.04,16.2\n2026-09-29 03:30,78.79,46.59,25.92,16.2\n2026-09-29 03:45,78.75,46.43,25.83,16.3\n2026-09-29 04:00,78.88,46.69,25.87,16.3\n2026-09-29 04:15,79.72,47.03,26.32,16.4\n2026-09-29 04:30,80.69,47.21,27.14,16.7\n2026-09-29 04:45,79.11,46.26,26.56,16.9\n2026-09-29 05:00,80.61,47.16,27.16,16.9\n2026-09-29 05:15,79.89,46.42,27.10,17.2\n2026-09-29 05:30,81.03,47.07,27.58,17.2\n2026-09-29 05:45,82.30,48.00,27.89,17.4\n2026-09-29 06:00,81.91,47.40,28.20,17.7\n2026-09-29 06:15,84.58,48.26,29.92,18.5\n2026-09-29 06:30,83.68,48.17,29.15,18.0\n2026-09-29 06:45,84.70,48.43,29.82,18.5\n2026-09-29 07:00,84.67,48.15,29.98,19.2\n2026-09-29 07:15,85.97,48.85,30.66,18.9\n2026-09-29 07:30,86.01,48.45,31.04,19.7\n2026-09-29 07:45,86.79,48.93,31.41,19.6\n2026-09-29 08:00,89.71,50.22,32.89,20.3\n2026-09-29 08:15,91.42,51.18,33.51,20.2\n2026-09-29 08:30,89.74,49.99,33.13,20.5\n2026-09-29 08:45,92.24,51.23,34.33,20.7\n2026-09-29 09:00,91.80,50.93,34.21,20.9\n2026-09-29 09:15,93.72,51.58,35.36,21.6\n2026-09-29 09:30,94.74,51.78,36.22,22.2\n2026-09-29 09:45,95.35,51.88,36.61,22.2\n2026-09-29 10:00,95.78,52.34,36.77,22.3\n2026-09-29 10:15,98.22,53.24,38.11,22.9\n2026-09-29 10:30,96.88,52.17,37.68,23.2\n2026-09-29 10:45,96.18,52.21,37.17,23.0\n2026-09-29 11:00,98.06,52.93,38.23,23.5\n2026-09-29 11:15,100.27,53.99,39.37,23.6\n2026-09-29 11:30,99.14,52.77,39.38,24.1\n2026-09-29 11:45,99.85,52.77,40.33,24.7\n2026-09-29 12:00,100.13,53.46,39.69,24.3\n2026-09-29 12:15,101.80,54.02,40.81,24.4\n2026-09-29 12:30,100.87,53.32,40.60,24.9\n2026-09-29 12:45,103.22,54.72,41.50,24.6\n2026-09-29 13:00,103.24,54.03,42.14,25.5\n2026-09-29 13:15,102.48,53.87,41.60,25.3\n2026-09-29 13:30,102.02,53.81,41.36,25.1\n2026-09-29 13:45,103.03,54.01,42.07,25.5\n2026-09-29 14:00,102.11,53.75,41.61,25.4\n2026-09-29 14:15,103.20,54.00,42.21,25.5\n2026-09-29 14:30,103.33,54.07,42.24,25.6\n2026-09-29 14:45,103.02,53.97,42.09,25.6\n2026-09-29 15:00,104.22,54.62,42.48,25.5\n2026-09-29 15:15,103.49,54.17,42.21,25.8\n2026-09-29 15:30,104.03,54.42,42.42,25.6\n2026-09-29 15:45,103.82,54.61,42.35,25.3\n2026-09-29 16:00,102.17,54.07,41.16,24.8\n2026-09-29 16:15,102.88,54.04,42.00,25.4\n2026-09-29 16:30,101.41,53.64,40.86,24.9\n2026-09-29 16:45,101.54,53.71,40.93,24.8\n2026-09-29 17:00,101.84,53.82,40.97,24.8\n2026-09-29 17:15,101.35,53.65,40.68,24.8\n2026-09-29 17:30,100.81,54.13,39.80,23.9\n2026-09-29 17:45,99.61,53.48,39.41,23.7\n2026-09-29 18:00,95.76,51.55,37.60,23.7\n2026-09-29 18:15,96.29,52.02,37.55,23.6\n2026-09-29 18:30,95.51,51.80,37.01,22.7\n2026-09-29 18:45,97.11,52.50,37.80,22.9\n2026-09-29 19:00,94.10,51.38,35.83,22.2\n2026-09-29 19:15,94.74,51.42,36.62,22.8\n2026-09-29 19:30,92.01,50.60,34.86,21.8\n2026-09-29 19:45,91.35,50.39,34.33,21.6\n2026-09-29 20:00,92.77,51.15,34.81,21.3\n2026-09-29 20:15,91.70,50.76,34.22,21.1\n2026-09-29 20:30,89.45,49.62,33.18,20.8\n2026-09-29 20:45,90.23,50.46,33.18,20.7\n2026-09-29 21:00,88.28,49.66,32.07,20.2\n2026-09-29 21:15,87.87,49.37,31.87,20.1\n2026-09-29 21:30,87.16,49.20,31.45,19.5\n2026-09-29 21:45,86.81,49.27,31.07,19.0\n2026-09-29 22:00,85.81,48.57,30.67,19.1\n2026-09-29 22:15,85.20,48.55,30.06,18.8\n2026-09-29 22:30,83.63,48.30,28.97,18.2\n2026-09-29 22:45,84.19,48.36,29.37,18.1\n2026-09-29 23:00,84.32,48.56,29.34,18.0\n2026-09-29 23:15,82.49,48.01,28.15,17.5\n2026-09-29 23:30,82.92,48.09,28.38,17.7\n2026-09-29 23:45,82.02,47.97,27.61,17.5\n2026-09-30 00:00,80.96,47.47,27.15,16.7\n2026-09-30 00:15,80.54,47.04,27.09,16.7\n2026-09-30 00:30,81.39,47.64,27.31,16.9\n2026-09-30 00:45,80.23,47.29,26.47,16.3\n2026-09-30 01:00,80.10,47.32,26.28,16.1\n2026-09-30 01:15,81.22,47.93,26.89,16.3\n2026-09-30 01:30,80.40,47.51,26.43,16.1\n2026-09-30 01:45,79.21,46.90,26.04,15.9\n2026-09-30 02:00,79.98,47.15,26.22,16.2\n2026-09-30 02:15,77.85,46.32,25.29,15.8\n2026-09-30 02:30,78.15,46.72,25.00,15.3\n2026-09-30 02:45,78.86,46.88,25.63,15.4\n2026-09-30 03:00,78.41,46.42,25.61,15.8\n2026-09-30 03:15,78.66,47.04,25.27,15.7\n2026-09-30 03:30,79.15,46.59,26.16,16.2\n2026-09-30 03:45,79.05,46.31,26.09,16.4\n2026-09-30 04:00,78.74,46.41,26.02,16.4\n2026-09-30 04:15,80.37,47.35,26.49,16.4\n2026-09-30 04:30,80.88,47.51,27.04,16.8\n2026-09-30 04:45,78.96,46.42,26.18,16.6\n2026-09-30 05:00,81.27,47.54,27.33,16.8\n2026-09-30 05:15,80.95,47.07,27.44,17.4\n2026-09-30 05:30,81.53,47.28,27.80,17.6\n2026-09-30 05:45,82.13,47.25,28.50,18.0\n2026-09-30 06:00,83.09,47.64,28.92,18.4\n2026-09-30 06:15,83.27,47.45,29.47,18.7\n2026-09-30 06:30,81.95,46.81,28.76,18.5\n2026-09-30 06:45,85.65,48.48,30.62,19.1\n2026-09-30 07:00,85.12,48.16,30.43,19.2\n2026-09-30 07:15,86.98,49.10,31.35,19.6\n2026-09-30 07:30,86.57,48.63,31.41,19.7\n2026-09-30 07:45,87.08,48.81,31.87,20.0\n2026-09-30 08:00,90.98,50.93,33.25,20.4\n2026-09-30 08:15,91.38,50.69,34.05,20.9\n2026-09-30 08:30,91.30,50.46,34.31,21.7\n2026-09-30 08:45,93.55,51.44,35.36,21.8\n2026-09-30 09:00,92.81,50.77,35.38,22.3\n2026-09-30 09:15,95.62,52.03,36.74,22.3\n2026-09-30 09:30,96.20,52.20,37.22,22.8\n2026-09-30 09:45,94.74,51.16,36.98,23.3\n2026-09-30 10:00,95.78,51.78,37.10,23.2\n2026-09-30 10:15,96.93,52.29,37.92,23.7\n2026-09-30 10:30,97.44,52.11,38.39,24.0\n2026-09-30 10:45,98.53,52.27,39.55,24.5\n2026-09-30 11:00,99.19,52.58,39.91,24.8\n2026-09-30 11:15,100.84,53.33,40.53,24.8\n2026-09-30 11:30,101.10,53.08,41.25,25.4\n2026-09-30 11:45,101.25,53.12,41.23,25.6\n2026-09-30 12:00,102.16,53.52,41.74,25.7\n2026-09-30 12:15,103.49,53.91,42.67,26.1\n2026-09-30 12:30,103.33,54.08,42.31,25.9\n2026-09-30 12:45,103.10,53.50,42.57,26.3\n2026-09-30 13:00,103.86,53.53,43.55,26.9\n2026-09-30 13:15,106.15,54.79,44.39,26.7\n2026-09-30 13:30,104.45,53.79,43.71,27.0\n2026-09-30 13:45,104.88,54.14,43.88,27.0\n2026-09-30 14:00,105.58,54.21,44.41,27.5\n2026-09-30 14:15,105.81,54.33,44.70,27.1\n2026-09-30 14:30,104.53,53.61,43.96,27.3\n2026-09-30 14:45,106.12,54.69,44.42,27.3\n2026-09-30 15:00,104.83,53.93,43.93,27.2\n2026-09-30 15:15,104.74,54.19,43.65,26.7\n2026-09-30 15:30,106.78,54.85,44.78,27.1\n2026-09-30 15:45,103.68,53.53,43.23,26.7\n2026-09-30 16:00,105.68,54.65,43.99,26.5\n2026-09-30 16:15,106.13,54.77,44.28,26.6\n2026-09-30 16:30,103.69,54.06,42.70,26.2\n2026-09-30 16:45,103.01,53.34,42.83,26.6\n2026-09-30 17:00,102.20,53.22,42.17,26.3\n2026-09-30 17:15,99.86,52.42,40.67,25.5\n2026-09-30 17:30,100.48,52.65,41.01,25.6\n2026-09-30 17:45,103.20,54.31,42.01,25.2\n2026-09-30 18:00,98.09,51.69,39.76,25.2\n2026-09-30 18:15,97.87,51.55,39.43,24.9\n2026-09-30 18:30,96.19,51.17,38.11,24.1\n2026-09-30 18:45,95.81,51.26,37.95,24.0\n2026-09-30 19:00,95.47,51.61,37.13,22.9\n2026-09-30 19:15,93.27,50.27,36.35,23.2\n2026-09-30 19:30,93.89,50.74,36.28,22.9\n2026-09-30 19:45,93.33,50.01,36.75,23.3\n2026-09-30 20:00,92.88,50.94,35.28,22.0\n2026-09-30 20:15,92.46,50.62,35.23,21.9\n2026-09-30 20:30,91.64,50.42,34.58,21.8\n2026-09-30 20:45,89.92,49.71,33.58,21.0\n2026-09-30 21:00,89.46,49.82,32.95,20.5\n2026-09-30 21:15,88.66,49.77,32.27,19.9\n2026-09-30 21:30,87.50,49.43,31.35,19.7\n2026-09-30 21:45,88.15,49.75,31.80,19.8\n2026-09-30 22:00,87.56,49.76,31.27,19.1\n2026-09-30 22:15,85.74,48.77,30.43,19.0\n2026-09-30 22:30,84.99,48.69,29.73,18.6\n2026-09-30 22:45,85.48,48.91,30.14,18.6\n2026-09-30 23:00,84.28,48.41,29.40,18.3\n2026-09-30 23:15,84.28,48.42,29.41,18.0\n2026-09-30 23:30,84.09,48.54,28.95,17.8\n2026-09-30 23:45,81.82,47.22,28.13,17.6\n"];
var $=function(id){return document.getElementById(id);};
var inst=$("inst"), errEl=$("err"), isSample=false, lastParsed=null, texts=[null,null];
var U={};
U.esc=function(s){return String(s).replace(/[&<>"]/g,function(c){return{"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;"}[c];});};
U.num=function(v){ if(v===null||v===undefined) return NaN; var s=String(v).trim().replace(/^RWF\s*/i,"").replace(/[,\s]/g,""); if(s==="") return NaN; return parseFloat(s); };
U.fmt=function(n,d){ d=d||0; return Number(n).toLocaleString("en-US",{maximumFractionDigits:d,minimumFractionDigits:d}); };
U.of=function(c,k,n){ return n>k ? c+" \u00b7 "+k+" of "+U.fmt(n)+" shown" : c; };
U.MON=["Jan","Feb","Mar","Apr","May","Jun","Jul","Aug","Sep","Oct","Nov","Dec"];
U.dd=function(t,noYear){ var d=new Date(t); return d.getDate()+" "+U.MON[d.getMonth()]+(noYear?"":" "+d.getFullYear()); };
U.rwf=function(n){ n=Number(n)||0; if(Math.abs(n)>=1e9) return "RWF "+U.fmt(n/1e9,2)+"bn"; if(Math.abs(n)>=1e6) return "RWF "+U.fmt(n/1e6,1)+"M"; return "RWF "+U.fmt(n); };
U.pct=function(a,b){ return b? Math.round(a/b*1000)/10 : 0; };
U.median=function(a){ if(!a.length) return null; var s=a.slice().sort(function(x,y){return x-y;}), m=Math.floor(s.length/2); return s.length%2?s[m]:(s[m-1]+s[m])/2; };
U.pctl=function(a,p){ if(!a.length) return null; var s=a.slice().sort(function(x,y){return x-y;}); var i=Math.max(0,Math.ceil(p/100*s.length)-1); return s[i]; };
U.parseCSV=function(text){
  text=String(text).replace(/^﻿/,"");
  var lines=text.replace(/\r\n?/g,"\n").split("\n").filter(function(l){ return l.trim().length; });
  if(!lines.length) return null;
  var h0=lines[0], cnt={",":0,";":0,"\t":0,"|":0}, qq=false, D=",";
  for(var z=0;z<h0.length;z++){ var cz=h0[z]; if(cz==='"') qq=!qq; else if(!qq&&cnt.hasOwnProperty(cz)) cnt[cz]++; }
  Object.keys(cnt).forEach(function(k){ if(cnt[k]>cnt[D]) D=k; });
  function cells(line){ var o=[],c="",q=false; for(var i=0;i<line.length;i++){ var ch=line[i];
    if(q){ if(ch==='"'){ if(line[i+1]==='"'){c+='"';i++;} else q=false; } else c+=ch; }
    else { if(ch==='"') q=true; else if(ch===D){ o.push(c); c=""; } else c+=ch; } } o.push(c); return o; }
  var H=cells(h0).map(function(h){ return h.trim().toLowerCase().replace(/[^a-z0-9]+/g,"_").replace(/^_+|_+$/g,""); }), R=[];
  for(var i=1;i<lines.length;i++){ var c=cells(lines[i]), o={}; for(var j=0;j<H.length;j++) o[H[j]]=(c[j]===undefined?"":String(c[j]).trim()); R.push(o); }
  return {header:H, rows:R};
};
U.pick=function(H,al){ var a,h; for(a=0;a<al.length;a++) for(h=0;h<H.length;h++) if(H[h]===al[a]) return H[h];
  for(a=0;a<al.length;a++) for(h=0;h<H.length;h++) if(H[h].indexOf(al[a])>=0) return H[h]; return null; };
U.time=function(v){ if(v===null||v===undefined) return NaN; var s=String(v).trim(); if(!s) return NaN;
  if(/^\d{13}$/.test(s)) return parseInt(s,10); if(/^\d{10}$/.test(s)) return parseInt(s,10)*1000;
  var m=s.match(/^(\d{4})-(\d{2})-(\d{2})(?:[T ](\d{1,2}):(\d{2})(?::(\d{2})(?:\.(\d+))?)?)?\s*(Z|[+-]\d{2}:?\d{2})?$/);
  if(m){ var ms=m[7]?Math.round(parseFloat("0."+m[7])*1000):0;
    var y=+m[1], mo=+m[2]-1, d=+m[3], hh=+(m[4]||0), mi=+(m[5]||0), se=+(m[6]||0);
    if(m[8]){ var t=Date.UTC(y,mo,d,hh,mi,se,ms); if(m[8]!=="Z"){ var z=m[8].replace(":",""), sg=z[0]==="-"?-1:1; t-=sg*(parseInt(z.slice(1,3),10)*60+parseInt(z.slice(3,5),10))*60000; } return t; }
    return new Date(y,mo,d,hh,mi,se,ms).getTime(); }
  var d2=s.match(/^(\d{1,2})[\/.\-](\d{1,2})[\/.\-](\d{4})(?:[T ,]+(\d{1,2}):(\d{2})(?::(\d{2}))?\s*([AaPp][Mm])?)?$/);
  if(d2){ var A1=+d2[1], A2=+d2[2], dd=A1, mm=A2; if(A2>12&&A1<=12){ dd=A2; mm=A1; } var H2=+(d2[4]||0);
    if(d2[7]){ var pm=/p/i.test(d2[7]); if(pm&&H2<12) H2+=12; if(!pm&&H2===12) H2=0; }
    return new Date(+d2[3],mm-1,dd,H2,+(d2[5]||0),+(d2[6]||0)).getTime(); }
  return Date.parse(s); };
U.hour=function(v){ if(!v) return null; var m=String(v).match(/(?:^|[T\s,])(\d{1,2}):\d{2}(?::\d{2})?(?:\.\d+)?\s*([AaPp][Mm])?/); if(m){ var h=parseInt(m[1],10);
  if(m[2]){ var pm=/p/i.test(m[2]); if(pm&&h<12) h+=12; if(!pm&&h===12) h=0; } return (h>=0&&h<24)?h:null; } return null; };
U.hh=function(h){ if(h===null||h===undefined) return "—"; var ap=h<12?"am":"pm", r=h%12; if(r===0) r=12; return r+ap; };
U.mask=function(v){ var d=String(v||"").replace(/\D/g,""); if(d.length<4) return "•••"; return "••• "+d.slice(-3); };
U.tile=function(k,v,s,cls){ var m=String(v).match(/^(.*?)\s(L|kWh|t|h|s|ms|min|days|agents|links|vehicles|km|L\/100 km|\u00d7)$/);
  var vv=m?U.esc(m[1])+'<small class="u"> '+m[2]+'</small>':U.esc(v), m2=String(v).match(/^RWF\s(.+)$/);
  if(m2) vv='<small class="u">RWF </small>'+U.esc(m2[1]);
  return '<div class="tile"><div class="k">'+U.esc(k)+'</div><div class="v '+(cls||'')+'">'+vv+'</div><div class="s">'+U.esc(s||"")+'</div></div>'; };
U.bars=function(rows){ var h='<div class="bars">'; rows.forEach(function(r){ var w=Math.max(0,Math.min(100,r.w));
  h+='<div class="brow"><div class="bl" title="'+U.esc(r.label)+'">'+U.esc(r.label)+'</div><div class="bb"><span class="'+(r.cls||'')+'" style="width:'+w+'%"></span></div><div class="bv">'+U.esc(r.text)+'</div></div>'; });
  return h+'</div>'; };
U.pairs=function(rows){ var h='<div class="bars">'; rows.forEach(function(r){
  h+='<div class="brow pair"><div class="bl">'+U.esc(r.label)+'</div><div class="bbs"><div class="bb"><span class="'+(r.cls1||'')+'" style="width:'+Math.min(100,r.w1)+'%"></span></div><div class="bb"><span class="'+(r.cls2||'dim')+'" style="width:'+Math.min(100,r.w2)+'%"></span></div></div><div class="bv">'+U.esc(r.text)+'</div></div>'; });
  return h+'</div>'; };
U.stack=function(parts){ var tot=0; parts.forEach(function(p){ tot+=p.v; }); var h='<div class="stack">';
  parts.forEach(function(p){ if(p.v>0) h+='<span title="'+U.esc(p.label)+'" style="width:'+(tot?p.v/tot*100:0)+'%;background:'+p.color+'"></span>'; });
  h+='</div><div class="legend">'; parts.forEach(function(p){ h+='<span><i style="background:'+p.color+'"></i>'+U.esc(p.label)+' '+U.esc(p.text)+'</span>'; }); return h+'</div>'; };
U.heat=function(vals, mode, ref, labs){ // mode "count": raw counts, darker red = more; mode "level": ratios against a reference
  var mx=0, i; if(mode==="count") vals.forEach(function(v){ if(v>mx) mx=v; });
  var h='<div class="hours">';
  for(i=0;i<24;i++){ var v=vals[i], col="var(--panel2)";
    if(v!==null&&v!==undefined&&!isNaN(v)){
      if(mode==="count"){ if(v>0&&mx>0) col="color-mix(in srgb, var(--bad) "+Math.round(22+78*v/mx)+"%, var(--panel2))"; }
      else col = v>=ref-1e-9 ? "var(--accent)" : (v>=ref-0.10 ? "var(--warn)" : "var(--bad)"); }
    h+='<div class="hcell" style="background:'+col+'"></div>'; }
  h+='</div><div class="hlabels">'; ["12a","","","3","","","6","","","9","","","12p","","","3","","","6","","","9","",""].forEach(function(l){ h+='<span>'+l+'</span>'; });
  h+='</div><div class="legend">';
  if(mode==="count") h+='<span><i style="background:color-mix(in srgb, var(--bad) 22%, var(--panel2))"></i>Fewer</span><span><i style="background:var(--bad)"></i>Most</span><span><i style="background:var(--panel2)"></i>None</span>';
  else { labs=labs||["At or above target","Up to 10 points below","More than 10 points below"];
    h+='<span><i style="background:var(--accent)"></i>'+U.esc(labs[0])+'</span><span><i style="background:var(--warn)"></i>'+U.esc(labs[1])+'</span><span><i style="background:var(--bad)"></i>'+U.esc(labs[2])+'</span><span><i style="background:var(--panel2)"></i>No data</span>'; }
  return h+'</div>'; };
U.table=function(head, rows, numCols){ numCols=numCols||[]; var h='<div class="tblwrap"><table class="tbl"><thead><tr>';
  head.forEach(function(c,i){ h+='<th class="'+(numCols.indexOf(i)>=0?'num':'')+'">'+U.esc(c)+'</th>'; }); h+='</tr></thead><tbody>';
  rows.forEach(function(r){ h+='<tr>'; r.forEach(function(c,i){ var cls=(numCols.indexOf(i)>=0?'num':''), txt=c;
    if(c&&typeof c==="object"){ cls+=' '+(c.cls||''); txt=c.t; } h+='<td class="'+cls+'">'+U.esc(txt)+'</td>'; }); h+='</tr>'; });
  return h+'</tbody></table></div>'; };

try{ var sv=localStorage.getItem(CFG.slug+"_theme"); if(sv) document.documentElement.setAttribute("data-theme",sv); }catch(e){}
$("theme").addEventListener("click",function(){
  var cur=document.documentElement.getAttribute("data-theme");
  var dk=window.matchMedia("(prefers-color-scheme: dark)").matches;
  var nx=cur?(cur==="dark"?"light":"dark"):(dk?"light":"dark");
  document.documentElement.setAttribute("data-theme",nx);
  try{ localStorage.setItem(CFG.slug+"_theme",nx); }catch(e){}
});

var G=(function(H){
  var PUB={"kty": "EC", "crv": "P-256", "x": "dd_RAcn7vNcw2otkFdNpoI6U3_RyeEOu6SawgbThnho", "y": "zjKzBb8ADm1xZQ2tioXLYUyj-bstyz4fIcvI6VBocrA"}, KID="fk1-AqEPEA", LS="fk_codes", TITLE=CFG.plainTitle, mem=null, kp=null, pending=null, timer=null;
  var MON=["Jan","Feb","Mar","Apr","May","Jun","Jul","Aug","Sep","Oct","Nov","Dec"];
  var esc=function(s){ return String(s).replace(/[&<>"]/g,function(c){ return {"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;"}[c]; }); };
  var st={state:"locked", exp:0, org:"", code:""};
  var hasCrypto=!!(window.crypto&&window.crypto.subtle&&window.TextEncoder&&window.TextDecoder&&window.Promise);
  var MSG={bad:"That code isn't valid. Check it was copied in full, or ask Frutos for a new one.",
    scope:"That code is for another tool. Ask Frutos for a code for the "+TITLE+".",
    expired:"That code's trial has ended. Ask Frutos for a new one.",
    early:"That code isn't active yet. Check the date and time on this device.",
    nocrypto:"This browser cannot check trial codes; open the link in Chrome, Safari or Firefox.",
    revoked:"That code has been withdrawn. Ask Frutos for a new one."};
  function now(){ return Date.now()/1000; }
  function b2u(s){ s=String(s).replace(/-/g,"+").replace(/_/g,"/"); while(s.length%4) s+="="; var bin=atob(s), a=new Uint8Array(bin.length);
    for(var i=0;i<bin.length;i++) a[i]=bin.charCodeAt(i); return a; }
  function pick(raw){ var m=String(raw||"").match(/FK1\.[A-Za-z0-9_-]{10,}\.[A-Za-z0-9_-]{40,}/); return m?m[0]:null; }
  function key(){ if(!kp) kp=crypto.subtle.importKey("jwk",PUB,{name:"ECDSA",namedCurve:"P-256"},false,["verify"]); return kp; }
  function all(){ try{ var v=JSON.parse(localStorage.getItem(LS)||"null"); if(v&&v.c) v=[v]; return (v&&v.length)?v:(mem||[]); }catch(e){ return mem||[]; } }
  function find(code){ var a=all(); for(var i=0;i<a.length;i++) if(a[i]&&a[i].c===code) return a[i]; return null; }
  function put(list){ mem=list; try{ localStorage.setItem(LS,JSON.stringify(list)); }catch(e){} }
  function save(o){ var a=all().filter(function(x){ return x&&x.c!==o.c; }); a.unshift(o); put(a.slice(0,6)); }
  function forget(code){ put(all().filter(function(x){ return x&&x.c!==code; })); }
  function check(code, first){
    if(!hasCrypto) return Promise.resolve({ok:false, why:"nocrypto"});
    var parts=String(code).split("."), p;
    try{ p=JSON.parse(new TextDecoder().decode(b2u(parts[1]))); }catch(e){ return Promise.resolve({ok:false, why:"bad"}); }
    return key().then(function(k){
      return crypto.subtle.verify({name:"ECDSA",hash:{name:"SHA-256"}},k,b2u(parts[2]),new TextEncoder().encode(parts[0]+"."+parts[1]));
    }).then(function(good){
      if(!good||!p||p.v!==1||p.k!==KID) return {ok:false, why:"bad"};
      var sc=p.s||[]; if(sc.indexOf("*")<0&&sc.indexOf(CFG.slug)<0) return {ok:false, why:"scope", p:p};
      var t=now(), exp, f=first||null;
      if(t<(p.i||0)-600) return {ok:false, why:"early", p:p};
      if(typeof p.e==="number") exp=p.e;
      else if(typeof p.d==="number"&&typeof p.h==="number"){ if(!f) f=Math.floor(t); exp=Math.min(f+p.d*86400,p.h); }
      else return {ok:false, why:"bad"};
      if(t>=exp) return {ok:false, why:"expired", p:p, exp:exp, first:f};
      return {ok:true, p:p, exp:exp, first:f};
    }, function(){ return {ok:false, why:"bad"}; });
  }
  function left(sec){ var d=Math.floor(sec/86400), h=Math.floor(sec%86400/3600), m=Math.floor(sec%3600/60);
    if(d>0) return d+(d===1?" day ":" days ")+h+" h left"; if(h>0) return h+" h "+m+" min left"; return Math.max(1,m)+" min left"; }
  function when(ts){ var d=new Date(ts*1000); return d.getDate()+" "+MON[d.getMonth()]+", "+("0"+d.getHours()).slice(-2)+":"+("0"+d.getMinutes()).slice(-2); }
  function orgName(){ var v=inst.value.trim(); return (v&&v!==CFG.defaultFor)?v:"my organisation"; }
  function paint(){
    var el=$("runs"), h;
    if(!hasCrypto) h='<span class="gdot end"></span><span>'+esc(MSG.nocrypto)+'</span>';
    else if(st.state==="ok") h='<span class="gdot ok"></span><span>Trial unlocked for <b>'+esc(st.org||"you")+'</b> · '+left(st.exp-now())+'</span><button type="button" class="glink" id="gopen">Change code</button>';
    else if(st.state==="expired") h='<span class="gdot end"></span><span>Your 3-day trial ended on '+when(st.exp)+'</span><button type="button" class="glink" id="gopen">Enter a new code</button>';
    else h='<span class="gdot"></span><span>Sample: free · Your own file: trial code needed</span><button type="button" class="glink" id="gopen">Enter a code</button>';
    el.innerHTML=h; var b=$("gopen"); if(b) b.addEventListener("click",function(){ open(""); });
  }
  function msgEl(m){ var e=$("uerr"); if(m){ e.textContent=m; e.hidden=false; } else e.hidden=true; }
  function open(m){
    var u=$("unlock"); u.hidden=false; msgEl(m);
    $("uwa").href="https://wa.me/"+CFG.wa+"?text="+encodeURIComponent("Muraho Frutos. Please send a 3-day trial code for the "+TITLE+" for "+orgName()+".");
    u.scrollIntoView({behavior:"smooth",block:"center"}); setTimeout(function(){ try{ $("ucode").focus({preventScroll:true}); }catch(e){ $("ucode").focus(); } },60);
  }
  function close(){ $("unlock").hidden=true; }
  function closing(scroll){ H.closing(scroll); }
  function sha(s){ return crypto.subtle.digest("SHA-256",new TextEncoder().encode(s)).then(function(b){ var a=new Uint8Array(b), o="";
    for(var i=0;i<a.length;i++) o+=("0"+a[i].toString(16)).slice(-2); return o; }); }
  function api(ev){
    if(!CFG.api||!st.code||!window.fetch) return;
    try{ sha(st.code).then(function(hx){
        return fetch(CFG.api.replace(/\/+$/,"")+"/v1/event",{method:"POST",keepalive:true,headers:{"content-type":"application/json"},
          body:JSON.stringify({kid:KID,codeHash:hx,slug:CFG.slug,event:ev,ts:Math.floor(now())})});
      }).then(function(r){ return (r&&r.ok)?r.json():null; }).then(function(j){
        if(j&&j.revoked){ forget(st.code); st={state:"locked",exp:0,org:"",code:""}; paint(); open(MSG.revoked); }
      })["catch"](function(){});
    }catch(e){}
  }
  function tick(){ if(timer) clearInterval(timer); timer=setInterval(function(){
    if(st.state==="ok"&&now()>=st.exp){ st.state="expired"; paint(); closing(false); } else paint(); },60000); }
  function activate(code, quiet){
    var prev=find(code), first=prev?prev.f:null;
    return check(code, first).then(function(r){
      if(!r.ok){
        if(r.why==="expired"){ st={state:"expired", exp:r.exp, org:(r.p&&r.p.o)||"", code:""}; paint(); }
        if(!quiet) msgEl(MSG[r.why]||MSG.bad);
        return r;
      }
      var fresh=!prev;
      save({c:code, f:r.first||null});
      st={state:"ok", exp:r.exp, org:r.p.o||"", code:code};
      var cur=inst.value.trim();
      if(r.p.o&&(cur===""||cur===CFG.defaultFor)){ inst.value=r.p.o; $("gate-inst").textContent=H.name(); }
      paint(); close(); $("gate").hidden=true; tick();
      if(fresh) api("activate");
      if(pending!==null){ var a=pending; pending=null; H.run(a); }
      return r;
    });
  }
  function init(){
    paint();
    if(!hasCrypto) return;
    var qs=null, qc=null; try{ qs=new URLSearchParams(location.search); qc=qs.get("code"); }catch(e){}
    if(qc!==null&&qs){ try{ qs["delete"]("code"); var rest=qs.toString(); history.replaceState(null,"",location.pathname+(rest?"?"+rest:"")+location.hash); }catch(e){} }
    var list=[], fromLink=pick(qc);
    if(qc!==null&&!fromLink){ open(MSG.bad); }
    [fromLink].concat(all().map(function(x){ return x&&x.c; }), [CFG.preset||null]).forEach(function(c){ if(c&&list.indexOf(c)<0) list.push(c); });
    var i=0, last=null;
    (function next(){
      if(i>=list.length){
        if(last&&last.why==="expired"&&st.state==="expired") closing(false);
        if(fromLink&&last&&!last.ok) open(MSG[last.why]||MSG.bad);
        return; }
      var c=list[i++];
      activate(c, true).then(function(r){ last=r; if(!r.ok) next(); });
    })();
  }
  $("uform").addEventListener("submit",function(e){ e.preventDefault(); var c=pick($("ucode").value);
    if(!hasCrypto){ msgEl(MSG.nocrypto); return; } if(!c){ msgEl(MSG.bad); return; } activate(c,false); });
  $("ucode").addEventListener("keydown",function(e){ if(e.key==="Escape"||e.keyCode===27) close(); });
  $("uclose").addEventListener("click",close);
  return {
    ok:function(){ if(st.state==="ok"&&now()>=st.exp){ st.state="expired"; paint(); } return st.state==="ok"; },
    ask:function(arr){ pending=arr;
      if(st.state==="expired"){ open("Your 3-day trial ended on "+when(st.exp)+". Enter a new code, or ask Frutos for one."); closing(false); }
      else open(""); },
    ran:function(){ api("run"); },
    init:init
  };
})({
  name:function(){ return name(); },
  run:function(a){ isSample=false; go(a); },
  closing:function(scroll){ var v=name(); $("gate-wa").href="https://wa.me/"+CFG.wa+"?text="+encodeURIComponent(CFG.waMsg.replace("{name}",v));
    $("gate-inst").textContent=v; $("gate").hidden=false; if(scroll) $("gate").scrollIntoView({behavior:"smooth",block:"center"}); }
});

function name(){ return inst.value.trim()||CFG.defaultFor; }
try{ var qf=new URLSearchParams(location.search).get("for"); if(qf){ inst.value=qf.slice(0,60); } }catch(e){}
$("gate-inst").textContent=name();
inst.addEventListener("input",function(){ $("gate-inst").textContent=name(); });
function inputs(){ var o={}; document.querySelectorAll("[data-in]").forEach(function(el){ o[el.getAttribute("data-in")]=el.value; }); return o; }
function showErr(m){ errEl.textContent=m; errEl.hidden=false; }

function readInto(i,f){ var r=new FileReader();
  r.onload=function(){ texts[i]=String(r.result); var fn=$("fn"+i); if(fn) fn.textContent=f.name;
    if(CFG.files===1){ isSample=false; go([texts[0]]); } else { $("runbtn").disabled=!(texts[0]&&texts[1]); } };
  r.onerror=function(){ showErr("Could not read that file."); }; r.readAsText(f); }
for(var i=0;i<CFG.files;i++)(function(i){
  var d=$("drop"+i), p=$("pick"+i), fi=$("file"+i);
  p.addEventListener("click",function(){ fi.click(); });
  fi.addEventListener("change",function(e){ var f=e.target.files&&e.target.files[0]; if(f) readInto(i,f); });
  ["dragenter","dragover"].forEach(function(ev){ d.addEventListener(ev,function(e){ e.preventDefault(); d.classList.add("over"); }); });
  ["dragleave","drop"].forEach(function(ev){ d.addEventListener(ev,function(e){ e.preventDefault(); d.classList.remove("over"); }); });
  d.addEventListener("drop",function(e){ var f=e.dataTransfer&&e.dataTransfer.files&&e.dataTransfer.files[0]; if(f) readInto(i,f); });
})(i);
if(CFG.files===2){ $("runbtn").addEventListener("click",function(){ isSample=false; go([texts[0],texts[1]]); }); }
$("sample").addEventListener("click",function(){ isSample=true; go(SAMPLES); });

function go(arr){
  errEl.hidden=true;
  if(!isSample&&!G.ok()){ G.ask(arr); return; }
  var ps=[], R;
  try{ arr.forEach(function(t,ix){ var p=U.parseCSV(t); if(!p||!p.rows.length) throw (CFG.files===2?(CFG.fileLabels[ix]+": "):"")+"I couldn't find any rows in that file."; ps.push(p); });
       R=TOOL.analyse(ps, inputs(), U); }
  catch(e){ showErr(typeof e==="string"?e:"That file couldn't be read."); return; }
  lastParsed=ps; draw(R); if(!isSample) G.ran();
}
document.querySelectorAll("[data-in]").forEach(function(el){ el.addEventListener("change",function(){
  if(!lastParsed) return; try{ draw(TOOL.analyse(lastParsed, inputs(), U)); }catch(e){} }); });

function draw(R){
  var out=TOOL.render(R, inputs(), U, {name:name(), sample:isSample});
  var H='<div class="verdict"><p class="vh">What the data shows'+(isSample?' · illustrative sample, not your data':'')+'</p><p>'+out.verdict+'</p></div>';
  if(out.tiles&&out.tiles.length) H+='<div class="tiles">'+out.tiles.join("")+'</div>';
  (out.sections||[]).forEach(function(s){ H+='<div class="card"><h3>'+U.esc(s.title)+'</h3>'+(s.cap?'<p class="cap">'+U.esc(s.cap)+'</p>':'')+s.html+'</div>'; });
  H+='<div class="summary"><div class="summary-h"><h3>'+U.esc(CFG.summaryTitle)+'</h3><span class="acts"><button class="copy pdf" id="pdf" type="button">Save PDF</button><button class="copy" id="copy" type="button">Copy</button></span></div><pre id="smtext">'+U.esc(out.summary)+'</pre></div>';
  var rep=$("report"); rep.innerHTML=H; rep.hidden=false;
  var cp=$("copy"); cp.addEventListener("click",function(){ var t=$("smtext").textContent;
    if(navigator.clipboard&&navigator.clipboard.writeText){ navigator.clipboard.writeText(t).then(function(){ cp.textContent="Copied"; cp.classList.add("done"); }); } });
  $("pdf").addEventListener("click",function(){ window.print(); });
  rep.scrollIntoView({behavior:"smooth",block:"start"});
}
function gate(){
  var v=name();
  $("gate-wa").href="https://wa.me/"+CFG.wa+"?text="+encodeURIComponent(CFG.waMsg.replace("{name}",v));
  $("gate-inst").textContent=v; $("gate").hidden=false;
  $("gate").scrollIntoView({behavior:"smooth",block:"center"});
}
$("foot").textContent=CFG.foot;
G.init();
})();
</script>
</body>
</html>
